!- Windows Line endings 

Version,
    22.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building 1,               !- Name
    71.5,                     !- North Axis
    ,                         !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    ,                         !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference;    !- Algorithm

ZoneAirContaminantBalance,
    No;                       !- Carbon Dioxide Concentration

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,    !- Name
    ,                         !- Zone or ZoneList Name
    ,                         !- Temperature Capacity Multiplier
    ,                         !- Humidity Capacity Multiplier
    ,                         !- Carbon Dioxide Capacity Multiplier
    ;                         !- Generic Contaminant Capacity Multiplier

Timestep,
    12;                       !- Number of Timesteps per Hour

ConvergenceLimits,
    1;                        !- Minimum System Timestep

Site:Location,
    Greenville-Spartanburg Intl AP,    !- Name
    34.9,                     !- Latitude
    -82.217,                  !- Longitude
    -5,                       !- Time Zone
    292;                      !- Elevation

SizingPeriod:DesignDay,
    Greenville-Spartanburg Intl A Ann Htg 99% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -3.7,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -3.7,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97866,                    !- Barometric Pressure
    2.3,                      !- Wind Speed
    340,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2006,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2006,                     !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Thermal Zone 1 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Thermal Zone 2 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 3 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 4 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 5 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 6 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 5,          !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Capacity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    capacity;                 !- Unit Type

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    DeltaTemperature,         !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    deltatemperature;         !- Unit Type

ScheduleTypeLimits,
    Dimensionless,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 1,          !- Name
    -1,                       !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 2,          !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 3,          !- Name
    0.1,                      !- Lower Limit Value
    1000,                     !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 4,          !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Integer,                  !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    OnOff 1,                  !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Percent,                  !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    percent;                  !- Unit Type

ScheduleTypeLimits,
    Temperature 1,            !- Name
    ,                         !- Lower Limit Value
    0,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 2,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 3,            !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Velocity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    velocity;                 !- Unit Type

Schedule:Day:Interval,
    Schedule Day 4,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    18.3333333333334;         !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    18.3333333333334,         !- Value Until Time 1
    19:00,                    !- Time 2
    21.6666666666667,         !- Value Until Time 2
    24:00,                    !- Time 3
    18.3333333333334;         !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 2,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.6666666666667;         !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 1,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    26.6666666666667,         !- Value Until Time 1
    19:00,                    !- Time 2
    23.3333333333334,         !- Value Until Time 2
    24:00,                    !- Time 3
    26.6666666666667;         !- Value Until Time 3

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default 2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default 3,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default 4,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default 5,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default 6,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day 2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day 3,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day 4,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day 5,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day 6,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day 2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day 3,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day 4,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day 5,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day 6,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 10,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 3,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 4,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 5,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 6,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 7,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 8,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 9,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 10,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 3,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 4,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 5,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 6,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 7,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 8,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 9,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 10,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 3,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 4,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 5,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 6,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 7,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 8,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 9,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Default 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Default 2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day 2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day 2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Default Schedule,    !- Name
    ActivityLevel 5,          !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Summer Design Day,    !- Name
    ActivityLevel 5,          !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Winter Design Day,    !- Name
    ActivityLevel 5,          !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Default Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    12:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.6,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.4;                      !- Value Until Time 8

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 1 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.3;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 2 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Equip Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Default Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    23:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    Large Office Bldg Light Rule 1 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Rule 2 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.15,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.05;                     !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Light Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Default Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.95,                     !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.95,                     !- Value Until Time 6
    18:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    20:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    22:00,                    !- Time 9
    0.1,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.05;                     !- Value Until Time 10

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 1 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 2 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Occ Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Occ Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Default Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 1 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 2 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Activity Default Schedule,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    132;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Summer Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    132;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Winter Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    132;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    12:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.6,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.4;                      !- Value Until Time 8

Schedule:Day:Interval,
    Office Bldg Equip Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.3;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Equip Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    23:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.15,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.05;                     !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    08:00,                    !- Time 3
    0.200000002980232,        !- Value Until Time 3
    12:00,                    !- Time 4
    0.850000023841858,        !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.850000023841858,        !- Value Until Time 6
    18:00,                    !- Time 7
    0.699999988079071,        !- Value Until Time 7
    20:00,                    !- Time 8
    0.400000005960464,        !- Value Until Time 8
    22:00,                    !- Time 9
    0.100000001490116,        !- Value Until Time 9
    24:00,                    !- Time 10
    0.0500000007450581;       !- Value Until Time 10

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    08:00,                    !- Time 3
    0.200000002980232,        !- Value Until Time 3
    20:00,                    !- Time 4
    0.400000005960464,        !- Value Until Time 4
    22:00,                    !- Time 5
    0.100000001490116,        !- Value Until Time 5
    24:00,                    !- Time 6
    0.0500000007450581;       !- Value Until Time 6

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    14:00,                    !- Time 3
    0.400000005960464,        !- Value Until Time 3
    17:00,                    !- Time 4
    0.100000001490116,        !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    14:00,                    !- Time 3
    0.25,                     !- Value Until Time 3
    17:00,                    !- Time 4
    0.100000001490116,        !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 5,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,           !- Name
    Velocity,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,           !- Name
    Any Number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 8,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Winter,                   !- Name
    Any Number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.5;                      !- Value Until Time 1

Schedule:Week:Daily,
    HVAC_heat Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 4,           !- Sunday ScheduleDay Name
    Schedule Day 3,           !- Monday ScheduleDay Name
    Schedule Day 3,           !- Tuesday ScheduleDay Name
    Schedule Day 3,           !- Wednesday ScheduleDay Name
    Schedule Day 3,           !- Thursday ScheduleDay Name
    Schedule Day 3,           !- Friday ScheduleDay Name
    Schedule Day 4,           !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    HVAC_cool Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 2,           !- Sunday ScheduleDay Name
    Schedule Day 1,           !- Monday ScheduleDay Name
    Schedule Day 1,           !- Tuesday ScheduleDay Name
    Schedule Day 1,           !- Wednesday ScheduleDay Name
    Schedule Day 1,           !- Thursday ScheduleDay Name
    Schedule Day 1,           !- Friday ScheduleDay Name
    Schedule Day 2,           !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 6,           !- Sunday ScheduleDay Name
    Schedule Day 6,           !- Monday ScheduleDay Name
    Schedule Day 6,           !- Tuesday ScheduleDay Name
    Schedule Day 6,           !- Wednesday ScheduleDay Name
    Schedule Day 6,           !- Thursday ScheduleDay Name
    Schedule Day 6,           !- Friday ScheduleDay Name
    Schedule Day 6,           !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    Schedule Day 6,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 6,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Chilled_Water_Temperature Week Rule - Jan1-Dec31,    !- Name
    Chilled_Water_Temperature_Default,    !- Sunday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Monday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Tuesday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Wednesday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Thursday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Friday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Saturday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Holiday ScheduleDay Name
    Chilled_Water_Temperature_Summer_Design_Day,    !- SummerDesignDay ScheduleDay Name
    Chilled_Water_Temperature_Winter_Design_Day,    !- WinterDesignDay ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- CustomDay1 ScheduleDay Name
    Chilled_Water_Temperature_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Chilled_Water_Temperature 1 Week Rule - Jan1-Dec31,    !- Name
    Chilled_Water_Temperature_Default 1,    !- Sunday ScheduleDay Name
    Chilled_Water_Temperature_Default 1,    !- Monday ScheduleDay Name
    Chilled_Water_Temperature_Default 1,    !- Tuesday ScheduleDay Name
    Chilled_Water_Temperature_Default 1,    !- Wednesday ScheduleDay Name
    Chilled_Water_Temperature_Default 1,    !- Thursday ScheduleDay Name
    Chilled_Water_Temperature_Default 1,    !- Friday ScheduleDay Name
    Chilled_Water_Temperature_Default 1,    !- Saturday ScheduleDay Name
    Chilled_Water_Temperature_Default 1,    !- Holiday ScheduleDay Name
    Chilled_Water_Temperature_Summer_Design_Day 1,    !- SummerDesignDay ScheduleDay Name
    Chilled_Water_Temperature_Winter_Design_Day 1,    !- WinterDesignDay ScheduleDay Name
    Chilled_Water_Temperature_Default 1,    !- CustomDay1 ScheduleDay Name
    Chilled_Water_Temperature_Default 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Chilled_Water_Temperature 2 Week Rule - Jan1-Dec31,    !- Name
    Chilled_Water_Temperature_Default 2,    !- Sunday ScheduleDay Name
    Chilled_Water_Temperature_Default 2,    !- Monday ScheduleDay Name
    Chilled_Water_Temperature_Default 2,    !- Tuesday ScheduleDay Name
    Chilled_Water_Temperature_Default 2,    !- Wednesday ScheduleDay Name
    Chilled_Water_Temperature_Default 2,    !- Thursday ScheduleDay Name
    Chilled_Water_Temperature_Default 2,    !- Friday ScheduleDay Name
    Chilled_Water_Temperature_Default 2,    !- Saturday ScheduleDay Name
    Chilled_Water_Temperature_Default 2,    !- Holiday ScheduleDay Name
    Chilled_Water_Temperature_Summer_Design_Day 2,    !- SummerDesignDay ScheduleDay Name
    Chilled_Water_Temperature_Winter_Design_Day 2,    !- WinterDesignDay ScheduleDay Name
    Chilled_Water_Temperature_Default 2,    !- CustomDay1 ScheduleDay Name
    Chilled_Water_Temperature_Default 2;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Chilled_Water_Temperature 3 Week Rule - Jan1-Dec31,    !- Name
    Chilled_Water_Temperature_Default 3,    !- Sunday ScheduleDay Name
    Chilled_Water_Temperature_Default 3,    !- Monday ScheduleDay Name
    Chilled_Water_Temperature_Default 3,    !- Tuesday ScheduleDay Name
    Chilled_Water_Temperature_Default 3,    !- Wednesday ScheduleDay Name
    Chilled_Water_Temperature_Default 3,    !- Thursday ScheduleDay Name
    Chilled_Water_Temperature_Default 3,    !- Friday ScheduleDay Name
    Chilled_Water_Temperature_Default 3,    !- Saturday ScheduleDay Name
    Chilled_Water_Temperature_Default 3,    !- Holiday ScheduleDay Name
    Chilled_Water_Temperature_Summer_Design_Day 3,    !- SummerDesignDay ScheduleDay Name
    Chilled_Water_Temperature_Winter_Design_Day 3,    !- WinterDesignDay ScheduleDay Name
    Chilled_Water_Temperature_Default 3,    !- CustomDay1 ScheduleDay Name
    Chilled_Water_Temperature_Default 3;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Chilled_Water_Temperature 4 Week Rule - Jan1-Dec31,    !- Name
    Chilled_Water_Temperature_Default 4,    !- Sunday ScheduleDay Name
    Chilled_Water_Temperature_Default 4,    !- Monday ScheduleDay Name
    Chilled_Water_Temperature_Default 4,    !- Tuesday ScheduleDay Name
    Chilled_Water_Temperature_Default 4,    !- Wednesday ScheduleDay Name
    Chilled_Water_Temperature_Default 4,    !- Thursday ScheduleDay Name
    Chilled_Water_Temperature_Default 4,    !- Friday ScheduleDay Name
    Chilled_Water_Temperature_Default 4,    !- Saturday ScheduleDay Name
    Chilled_Water_Temperature_Default 4,    !- Holiday ScheduleDay Name
    Chilled_Water_Temperature_Summer_Design_Day 4,    !- SummerDesignDay ScheduleDay Name
    Chilled_Water_Temperature_Winter_Design_Day 4,    !- WinterDesignDay ScheduleDay Name
    Chilled_Water_Temperature_Default 4,    !- CustomDay1 ScheduleDay Name
    Chilled_Water_Temperature_Default 4;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Chilled_Water_Temperature 5 Week Rule - Jan1-Dec31,    !- Name
    Chilled_Water_Temperature_Default 5,    !- Sunday ScheduleDay Name
    Chilled_Water_Temperature_Default 5,    !- Monday ScheduleDay Name
    Chilled_Water_Temperature_Default 5,    !- Tuesday ScheduleDay Name
    Chilled_Water_Temperature_Default 5,    !- Wednesday ScheduleDay Name
    Chilled_Water_Temperature_Default 5,    !- Thursday ScheduleDay Name
    Chilled_Water_Temperature_Default 5,    !- Friday ScheduleDay Name
    Chilled_Water_Temperature_Default 5,    !- Saturday ScheduleDay Name
    Chilled_Water_Temperature_Default 5,    !- Holiday ScheduleDay Name
    Chilled_Water_Temperature_Summer_Design_Day 5,    !- SummerDesignDay ScheduleDay Name
    Chilled_Water_Temperature_Winter_Design_Day 5,    !- WinterDesignDay ScheduleDay Name
    Chilled_Water_Temperature_Default 5,    !- CustomDay1 ScheduleDay Name
    Chilled_Water_Temperature_Default 5;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Chilled_Water_Temperature 6 Week Rule - Jan1-Dec31,    !- Name
    Chilled_Water_Temperature_Default 6,    !- Sunday ScheduleDay Name
    Chilled_Water_Temperature_Default 6,    !- Monday ScheduleDay Name
    Chilled_Water_Temperature_Default 6,    !- Tuesday ScheduleDay Name
    Chilled_Water_Temperature_Default 6,    !- Wednesday ScheduleDay Name
    Chilled_Water_Temperature_Default 6,    !- Thursday ScheduleDay Name
    Chilled_Water_Temperature_Default 6,    !- Friday ScheduleDay Name
    Chilled_Water_Temperature_Default 6,    !- Saturday ScheduleDay Name
    Chilled_Water_Temperature_Default 6,    !- Holiday ScheduleDay Name
    Chilled_Water_Temperature_Summer_Design_Day 6,    !- SummerDesignDay ScheduleDay Name
    Chilled_Water_Temperature_Winter_Design_Day 6,    !- WinterDesignDay ScheduleDay Name
    Chilled_Water_Temperature_Default 6,    !- CustomDay1 ScheduleDay Name
    Chilled_Water_Temperature_Default 6;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Apr29,    !- Name
    Winter,                   !- Sunday ScheduleDay Name
    Winter,                   !- Monday ScheduleDay Name
    Winter,                   !- Tuesday ScheduleDay Name
    Winter,                   !- Wednesday ScheduleDay Name
    Winter,                   !- Thursday ScheduleDay Name
    Winter,                   !- Friday ScheduleDay Name
    Winter,                   !- Saturday ScheduleDay Name
    Winter,                   !- Holiday ScheduleDay Name
    Winter,                   !- SummerDesignDay ScheduleDay Name
    Winter,                   !- WinterDesignDay ScheduleDay Name
    Winter,                   !- CustomDay1 ScheduleDay Name
    Winter;                   !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Clothing Schedule Week Rule - Apr30-May6,    !- Name
    Winter,                   !- Sunday ScheduleDay Name
    Schedule Day 7,           !- Monday ScheduleDay Name
    Schedule Day 7,           !- Tuesday ScheduleDay Name
    Schedule Day 7,           !- Wednesday ScheduleDay Name
    Schedule Day 7,           !- Thursday ScheduleDay Name
    Schedule Day 7,           !- Friday ScheduleDay Name
    Schedule Day 7,           !- Saturday ScheduleDay Name
    Winter,                   !- Holiday ScheduleDay Name
    Winter,                   !- SummerDesignDay ScheduleDay Name
    Winter,                   !- WinterDesignDay ScheduleDay Name
    Winter,                   !- CustomDay1 ScheduleDay Name
    Winter;                   !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Clothing Schedule Week Rule - May7-Sep30,    !- Name
    Schedule Day 7,           !- Sunday ScheduleDay Name
    Schedule Day 7,           !- Monday ScheduleDay Name
    Schedule Day 7,           !- Tuesday ScheduleDay Name
    Schedule Day 7,           !- Wednesday ScheduleDay Name
    Schedule Day 7,           !- Thursday ScheduleDay Name
    Schedule Day 7,           !- Friday ScheduleDay Name
    Schedule Day 7,           !- Saturday ScheduleDay Name
    Winter,                   !- Holiday ScheduleDay Name
    Winter,                   !- SummerDesignDay ScheduleDay Name
    Winter,                   !- WinterDesignDay ScheduleDay Name
    Winter,                   !- CustomDay1 ScheduleDay Name
    Winter;                   !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Clothing Schedule Week Rule - Oct1-Dec31,    !- Name
    Winter,                   !- Sunday ScheduleDay Name
    Winter,                   !- Monday ScheduleDay Name
    Winter,                   !- Tuesday ScheduleDay Name
    Winter,                   !- Wednesday ScheduleDay Name
    Winter,                   !- Thursday ScheduleDay Name
    Winter,                   !- Friday ScheduleDay Name
    Winter,                   !- Saturday ScheduleDay Name
    Winter,                   !- Holiday ScheduleDay Name
    Winter,                   !- SummerDesignDay ScheduleDay Name
    Winter,                   !- WinterDesignDay ScheduleDay Name
    Winter,                   !- CustomDay1 ScheduleDay Name
    Winter;                   !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Deck_Temperature Week Rule - Jan1-Dec31,    !- Name
    Deck_Temperature_Default,    !- Sunday ScheduleDay Name
    Deck_Temperature_Default,    !- Monday ScheduleDay Name
    Deck_Temperature_Default,    !- Tuesday ScheduleDay Name
    Deck_Temperature_Default,    !- Wednesday ScheduleDay Name
    Deck_Temperature_Default,    !- Thursday ScheduleDay Name
    Deck_Temperature_Default,    !- Friday ScheduleDay Name
    Deck_Temperature_Default,    !- Saturday ScheduleDay Name
    Deck_Temperature_Default,    !- Holiday ScheduleDay Name
    Deck_Temperature_Summer_Design_Day,    !- SummerDesignDay ScheduleDay Name
    Deck_Temperature_Winter_Design_Day,    !- WinterDesignDay ScheduleDay Name
    Deck_Temperature_Default,    !- CustomDay1 ScheduleDay Name
    Deck_Temperature_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Deck_Temperature 1 Week Rule - Jan1-Dec31,    !- Name
    Deck_Temperature_Default 1,    !- Sunday ScheduleDay Name
    Deck_Temperature_Default 1,    !- Monday ScheduleDay Name
    Deck_Temperature_Default 1,    !- Tuesday ScheduleDay Name
    Deck_Temperature_Default 1,    !- Wednesday ScheduleDay Name
    Deck_Temperature_Default 1,    !- Thursday ScheduleDay Name
    Deck_Temperature_Default 1,    !- Friday ScheduleDay Name
    Deck_Temperature_Default 1,    !- Saturday ScheduleDay Name
    Deck_Temperature_Default 1,    !- Holiday ScheduleDay Name
    Deck_Temperature_Summer_Design_Day 1,    !- SummerDesignDay ScheduleDay Name
    Deck_Temperature_Winter_Design_Day 1,    !- WinterDesignDay ScheduleDay Name
    Deck_Temperature_Default 1,    !- CustomDay1 ScheduleDay Name
    Deck_Temperature_Default 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Deck_Temperature 10 Week Rule - Jan1-Dec31,    !- Name
    Deck_Temperature_Default 10,    !- Sunday ScheduleDay Name
    Deck_Temperature_Default 10,    !- Monday ScheduleDay Name
    Deck_Temperature_Default 10,    !- Tuesday ScheduleDay Name
    Deck_Temperature_Default 10,    !- Wednesday ScheduleDay Name
    Deck_Temperature_Default 10,    !- Thursday ScheduleDay Name
    Deck_Temperature_Default 10,    !- Friday ScheduleDay Name
    Deck_Temperature_Default 10,    !- Saturday ScheduleDay Name
    Deck_Temperature_Default 10,    !- Holiday ScheduleDay Name
    Deck_Temperature_Summer_Design_Day 10,    !- SummerDesignDay ScheduleDay Name
    Deck_Temperature_Winter_Design_Day 10,    !- WinterDesignDay ScheduleDay Name
    Deck_Temperature_Default 10,    !- CustomDay1 ScheduleDay Name
    Deck_Temperature_Default 10;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Deck_Temperature 2 Week Rule - Jan1-Dec31,    !- Name
    Deck_Temperature_Default 2,    !- Sunday ScheduleDay Name
    Deck_Temperature_Default 2,    !- Monday ScheduleDay Name
    Deck_Temperature_Default 2,    !- Tuesday ScheduleDay Name
    Deck_Temperature_Default 2,    !- Wednesday ScheduleDay Name
    Deck_Temperature_Default 2,    !- Thursday ScheduleDay Name
    Deck_Temperature_Default 2,    !- Friday ScheduleDay Name
    Deck_Temperature_Default 2,    !- Saturday ScheduleDay Name
    Deck_Temperature_Default 2,    !- Holiday ScheduleDay Name
    Deck_Temperature_Summer_Design_Day 2,    !- SummerDesignDay ScheduleDay Name
    Deck_Temperature_Winter_Design_Day 2,    !- WinterDesignDay ScheduleDay Name
    Deck_Temperature_Default 2,    !- CustomDay1 ScheduleDay Name
    Deck_Temperature_Default 2;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Deck_Temperature 3 Week Rule - Jan1-Dec31,    !- Name
    Deck_Temperature_Default 3,    !- Sunday ScheduleDay Name
    Deck_Temperature_Default 3,    !- Monday ScheduleDay Name
    Deck_Temperature_Default 3,    !- Tuesday ScheduleDay Name
    Deck_Temperature_Default 3,    !- Wednesday ScheduleDay Name
    Deck_Temperature_Default 3,    !- Thursday ScheduleDay Name
    Deck_Temperature_Default 3,    !- Friday ScheduleDay Name
    Deck_Temperature_Default 3,    !- Saturday ScheduleDay Name
    Deck_Temperature_Default 3,    !- Holiday ScheduleDay Name
    Deck_Temperature_Summer_Design_Day 3,    !- SummerDesignDay ScheduleDay Name
    Deck_Temperature_Winter_Design_Day 3,    !- WinterDesignDay ScheduleDay Name
    Deck_Temperature_Default 3,    !- CustomDay1 ScheduleDay Name
    Deck_Temperature_Default 3;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Deck_Temperature 4 Week Rule - Jan1-Dec31,    !- Name
    Deck_Temperature_Default 4,    !- Sunday ScheduleDay Name
    Deck_Temperature_Default 4,    !- Monday ScheduleDay Name
    Deck_Temperature_Default 4,    !- Tuesday ScheduleDay Name
    Deck_Temperature_Default 4,    !- Wednesday ScheduleDay Name
    Deck_Temperature_Default 4,    !- Thursday ScheduleDay Name
    Deck_Temperature_Default 4,    !- Friday ScheduleDay Name
    Deck_Temperature_Default 4,    !- Saturday ScheduleDay Name
    Deck_Temperature_Default 4,    !- Holiday ScheduleDay Name
    Deck_Temperature_Summer_Design_Day 4,    !- SummerDesignDay ScheduleDay Name
    Deck_Temperature_Winter_Design_Day 4,    !- WinterDesignDay ScheduleDay Name
    Deck_Temperature_Default 4,    !- CustomDay1 ScheduleDay Name
    Deck_Temperature_Default 4;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Deck_Temperature 5 Week Rule - Jan1-Dec31,    !- Name
    Deck_Temperature_Default 5,    !- Sunday ScheduleDay Name
    Deck_Temperature_Default 5,    !- Monday ScheduleDay Name
    Deck_Temperature_Default 5,    !- Tuesday ScheduleDay Name
    Deck_Temperature_Default 5,    !- Wednesday ScheduleDay Name
    Deck_Temperature_Default 5,    !- Thursday ScheduleDay Name
    Deck_Temperature_Default 5,    !- Friday ScheduleDay Name
    Deck_Temperature_Default 5,    !- Saturday ScheduleDay Name
    Deck_Temperature_Default 5,    !- Holiday ScheduleDay Name
    Deck_Temperature_Summer_Design_Day 5,    !- SummerDesignDay ScheduleDay Name
    Deck_Temperature_Winter_Design_Day 5,    !- WinterDesignDay ScheduleDay Name
    Deck_Temperature_Default 5,    !- CustomDay1 ScheduleDay Name
    Deck_Temperature_Default 5;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Deck_Temperature 6 Week Rule - Jan1-Dec31,    !- Name
    Deck_Temperature_Default 6,    !- Sunday ScheduleDay Name
    Deck_Temperature_Default 6,    !- Monday ScheduleDay Name
    Deck_Temperature_Default 6,    !- Tuesday ScheduleDay Name
    Deck_Temperature_Default 6,    !- Wednesday ScheduleDay Name
    Deck_Temperature_Default 6,    !- Thursday ScheduleDay Name
    Deck_Temperature_Default 6,    !- Friday ScheduleDay Name
    Deck_Temperature_Default 6,    !- Saturday ScheduleDay Name
    Deck_Temperature_Default 6,    !- Holiday ScheduleDay Name
    Deck_Temperature_Summer_Design_Day 6,    !- SummerDesignDay ScheduleDay Name
    Deck_Temperature_Winter_Design_Day 6,    !- WinterDesignDay ScheduleDay Name
    Deck_Temperature_Default 6,    !- CustomDay1 ScheduleDay Name
    Deck_Temperature_Default 6;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Deck_Temperature 7 Week Rule - Jan1-Dec31,    !- Name
    Deck_Temperature_Default 7,    !- Sunday ScheduleDay Name
    Deck_Temperature_Default 7,    !- Monday ScheduleDay Name
    Deck_Temperature_Default 7,    !- Tuesday ScheduleDay Name
    Deck_Temperature_Default 7,    !- Wednesday ScheduleDay Name
    Deck_Temperature_Default 7,    !- Thursday ScheduleDay Name
    Deck_Temperature_Default 7,    !- Friday ScheduleDay Name
    Deck_Temperature_Default 7,    !- Saturday ScheduleDay Name
    Deck_Temperature_Default 7,    !- Holiday ScheduleDay Name
    Deck_Temperature_Summer_Design_Day 7,    !- SummerDesignDay ScheduleDay Name
    Deck_Temperature_Winter_Design_Day 7,    !- WinterDesignDay ScheduleDay Name
    Deck_Temperature_Default 7,    !- CustomDay1 ScheduleDay Name
    Deck_Temperature_Default 7;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Deck_Temperature 8 Week Rule - Jan1-Dec31,    !- Name
    Deck_Temperature_Default 8,    !- Sunday ScheduleDay Name
    Deck_Temperature_Default 8,    !- Monday ScheduleDay Name
    Deck_Temperature_Default 8,    !- Tuesday ScheduleDay Name
    Deck_Temperature_Default 8,    !- Wednesday ScheduleDay Name
    Deck_Temperature_Default 8,    !- Thursday ScheduleDay Name
    Deck_Temperature_Default 8,    !- Friday ScheduleDay Name
    Deck_Temperature_Default 8,    !- Saturday ScheduleDay Name
    Deck_Temperature_Default 8,    !- Holiday ScheduleDay Name
    Deck_Temperature_Summer_Design_Day 8,    !- SummerDesignDay ScheduleDay Name
    Deck_Temperature_Winter_Design_Day 8,    !- WinterDesignDay ScheduleDay Name
    Deck_Temperature_Default 8,    !- CustomDay1 ScheduleDay Name
    Deck_Temperature_Default 8;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Deck_Temperature 9 Week Rule - Jan1-Dec31,    !- Name
    Deck_Temperature_Default 9,    !- Sunday ScheduleDay Name
    Deck_Temperature_Default 9,    !- Monday ScheduleDay Name
    Deck_Temperature_Default 9,    !- Tuesday ScheduleDay Name
    Deck_Temperature_Default 9,    !- Wednesday ScheduleDay Name
    Deck_Temperature_Default 9,    !- Thursday ScheduleDay Name
    Deck_Temperature_Default 9,    !- Friday ScheduleDay Name
    Deck_Temperature_Default 9,    !- Saturday ScheduleDay Name
    Deck_Temperature_Default 9,    !- Holiday ScheduleDay Name
    Deck_Temperature_Summer_Design_Day 9,    !- SummerDesignDay ScheduleDay Name
    Deck_Temperature_Winter_Design_Day 9,    !- WinterDesignDay ScheduleDay Name
    Deck_Temperature_Default 9,    !- CustomDay1 ScheduleDay Name
    Deck_Temperature_Default 9;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Hot_Water_Temperature Week Rule - Jan1-Dec31,    !- Name
    Hot_Water_Temperature_Default,    !- Sunday ScheduleDay Name
    Hot_Water_Temperature_Default,    !- Monday ScheduleDay Name
    Hot_Water_Temperature_Default,    !- Tuesday ScheduleDay Name
    Hot_Water_Temperature_Default,    !- Wednesday ScheduleDay Name
    Hot_Water_Temperature_Default,    !- Thursday ScheduleDay Name
    Hot_Water_Temperature_Default,    !- Friday ScheduleDay Name
    Hot_Water_Temperature_Default,    !- Saturday ScheduleDay Name
    Hot_Water_Temperature_Default,    !- Holiday ScheduleDay Name
    Hot_Water_Temperature_Summer_Design_Day,    !- SummerDesignDay ScheduleDay Name
    Hot_Water_Temperature_Winter_Design_Day,    !- WinterDesignDay ScheduleDay Name
    Hot_Water_Temperature_Default,    !- CustomDay1 ScheduleDay Name
    Hot_Water_Temperature_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Hot_Water_Temperature 1 Week Rule - Jan1-Dec31,    !- Name
    Hot_Water_Temperature_Default 1,    !- Sunday ScheduleDay Name
    Hot_Water_Temperature_Default 1,    !- Monday ScheduleDay Name
    Hot_Water_Temperature_Default 1,    !- Tuesday ScheduleDay Name
    Hot_Water_Temperature_Default 1,    !- Wednesday ScheduleDay Name
    Hot_Water_Temperature_Default 1,    !- Thursday ScheduleDay Name
    Hot_Water_Temperature_Default 1,    !- Friday ScheduleDay Name
    Hot_Water_Temperature_Default 1,    !- Saturday ScheduleDay Name
    Hot_Water_Temperature_Default 1,    !- Holiday ScheduleDay Name
    Hot_Water_Temperature_Summer_Design_Day 1,    !- SummerDesignDay ScheduleDay Name
    Hot_Water_Temperature_Winter_Design_Day 1,    !- WinterDesignDay ScheduleDay Name
    Hot_Water_Temperature_Default 1,    !- CustomDay1 ScheduleDay Name
    Hot_Water_Temperature_Default 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Hot_Water_Temperature 2 Week Rule - Jan1-Dec31,    !- Name
    Hot_Water_Temperature_Default 2,    !- Sunday ScheduleDay Name
    Hot_Water_Temperature_Default 2,    !- Monday ScheduleDay Name
    Hot_Water_Temperature_Default 2,    !- Tuesday ScheduleDay Name
    Hot_Water_Temperature_Default 2,    !- Wednesday ScheduleDay Name
    Hot_Water_Temperature_Default 2,    !- Thursday ScheduleDay Name
    Hot_Water_Temperature_Default 2,    !- Friday ScheduleDay Name
    Hot_Water_Temperature_Default 2,    !- Saturday ScheduleDay Name
    Hot_Water_Temperature_Default 2,    !- Holiday ScheduleDay Name
    Hot_Water_Temperature_Summer_Design_Day 2,    !- SummerDesignDay ScheduleDay Name
    Hot_Water_Temperature_Winter_Design_Day 2,    !- WinterDesignDay ScheduleDay Name
    Hot_Water_Temperature_Default 2,    !- CustomDay1 ScheduleDay Name
    Hot_Water_Temperature_Default 2;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Infiltration Off Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 8,           !- Sunday ScheduleDay Name
    Schedule Day 8,           !- Monday ScheduleDay Name
    Schedule Day 8,           !- Tuesday ScheduleDay Name
    Schedule Day 8,           !- Wednesday ScheduleDay Name
    Schedule Day 8,           !- Thursday ScheduleDay Name
    Schedule Day 8,           !- Friday ScheduleDay Name
    Schedule Day 8,           !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    Schedule Day 8,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 8,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Large Office Activity Week Rule - Jan1-Dec31,    !- Name
    Large Office Activity Default Schedule,    !- Sunday ScheduleDay Name
    Large Office Activity Default Schedule,    !- Monday ScheduleDay Name
    Large Office Activity Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office Activity Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office Activity Default Schedule,    !- Thursday ScheduleDay Name
    Large Office Activity Default Schedule,    !- Friday ScheduleDay Name
    Large Office Activity Default Schedule,    !- Saturday ScheduleDay Name
    Large Office Activity Default Schedule,    !- Holiday ScheduleDay Name
    Large Office Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office Activity Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office Activity Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Large Office Bldg Equip Week Rule - Jan1-Dec31,    !- Name
    Large Office Bldg Equip Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Large Office Bldg Equip Default Schedule,    !- Monday ScheduleDay Name
    Large Office Bldg Equip Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office Bldg Equip Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office Bldg Equip Default Schedule,    !- Thursday ScheduleDay Name
    Large Office Bldg Equip Default Schedule,    !- Friday ScheduleDay Name
    Large Office Bldg Equip Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Large Office Bldg Equip Default Schedule,    !- Holiday ScheduleDay Name
    Large Office Bldg Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office Bldg Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office Bldg Equip Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office Bldg Equip Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Large Office Bldg Light Week Rule - Jan1-Dec31,    !- Name
    Large Office Bldg Light Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Large Office Bldg Light Default Schedule,    !- Monday ScheduleDay Name
    Large Office Bldg Light Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office Bldg Light Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office Bldg Light Default Schedule,    !- Thursday ScheduleDay Name
    Large Office Bldg Light Default Schedule,    !- Friday ScheduleDay Name
    Large Office Bldg Light Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Large Office Bldg Light Default Schedule,    !- Holiday ScheduleDay Name
    Large Office Bldg Light Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office Bldg Light Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office Bldg Light Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office Bldg Light Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Large Office Bldg Occ Week Rule - Jan1-Dec31,    !- Name
    Large Office Bldg Occ Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Large Office Bldg Occ Default Schedule,    !- Monday ScheduleDay Name
    Large Office Bldg Occ Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office Bldg Occ Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office Bldg Occ Default Schedule,    !- Thursday ScheduleDay Name
    Large Office Bldg Occ Default Schedule,    !- Friday ScheduleDay Name
    Large Office Bldg Occ Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Large Office Bldg Occ Default Schedule,    !- Holiday ScheduleDay Name
    Large Office Bldg Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office Bldg Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office Bldg Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office Bldg Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Large Office Infil Quarter On Week Rule - Jan1-Dec31,    !- Name
    Large Office Infil Quarter On Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Large Office Infil Quarter On Default Schedule,    !- Monday ScheduleDay Name
    Large Office Infil Quarter On Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office Infil Quarter On Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office Infil Quarter On Default Schedule,    !- Thursday ScheduleDay Name
    Large Office Infil Quarter On Default Schedule,    !- Friday ScheduleDay Name
    Large Office Infil Quarter On Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Large Office Infil Quarter On Default Schedule,    !- Holiday ScheduleDay Name
    Large Office Infil Quarter On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office Infil Quarter On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office Infil Quarter On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office Infil Quarter On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Activity Week Rule - Jan1-Dec31,    !- Name
    Office Activity Default Schedule,    !- Sunday ScheduleDay Name
    Office Activity Default Schedule,    !- Monday ScheduleDay Name
    Office Activity Default Schedule,    !- Tuesday ScheduleDay Name
    Office Activity Default Schedule,    !- Wednesday ScheduleDay Name
    Office Activity Default Schedule,    !- Thursday ScheduleDay Name
    Office Activity Default Schedule,    !- Friday ScheduleDay Name
    Office Activity Default Schedule,    !- Saturday ScheduleDay Name
    Office Activity Default Schedule,    !- Holiday ScheduleDay Name
    Office Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Activity Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Activity Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Bldg Equip Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Equip Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Equip Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Equip Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Bldg Light Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Light Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Light Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Light Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Light Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Light Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Light Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Infil Quarter On Week Rule - Jan1-Dec31,    !- Name
    Office Infil Quarter On Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Monday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Tuesday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Wednesday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Thursday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Friday ScheduleDay Name
    Office Infil Quarter On Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Holiday ScheduleDay Name
    Office Infil Quarter On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Infil Quarter On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Infil Quarter On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Misc Occ Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Occ Rule 1 Day Schedule 1,    !- Sunday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Monday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Tuesday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Wednesday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Thursday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Friday ScheduleDay Name
    Office Bldg Occ Rule 2 Day Schedule 1,    !- Saturday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Holiday ScheduleDay Name
    Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- CustomDay1 ScheduleDay Name
    Office Bldg Occ Default Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Work Occ Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Occ Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Occ Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Work Efficiency Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 5,           !- Sunday ScheduleDay Name
    Schedule Day 5,           !- Monday ScheduleDay Name
    Schedule Day 5,           !- Tuesday ScheduleDay Name
    Schedule Day 5,           !- Wednesday ScheduleDay Name
    Schedule Day 5,           !- Thursday ScheduleDay Name
    Schedule Day 5,           !- Friday ScheduleDay Name
    Schedule Day 5,           !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Year,
    HVAC_heat,                !- Name
    Temperature,              !- Schedule Type Limits Name
    HVAC_heat Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    HVAC_cool,                !- Name
    Temperature,              !- Schedule Type Limits Name
    HVAC_cool Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Air Velocity Schedule,    !- Name
    Velocity,                 !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Chilled_Water_Temperature,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Chilled_Water_Temperature Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Chilled_Water_Temperature 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Chilled_Water_Temperature 1 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Chilled_Water_Temperature 2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Chilled_Water_Temperature 2 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Chilled_Water_Temperature 3,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Chilled_Water_Temperature 3 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Chilled_Water_Temperature 4,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Chilled_Water_Temperature 4 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Chilled_Water_Temperature 5,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Chilled_Water_Temperature 5 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Chilled_Water_Temperature 6,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Chilled_Water_Temperature 6 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Clothing Schedule,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Apr29,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    4,                        !- End Month 1
    29,                       !- End Day 1
    Clothing Schedule Week Rule - Apr30-May6,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    30,                       !- Start Day 2
    5,                        !- End Month 2
    6,                        !- End Day 2
    Clothing Schedule Week Rule - May7-Sep30,    !- ScheduleWeek Name 3
    5,                        !- Start Month 3
    7,                        !- Start Day 3
    9,                        !- End Month 3
    30,                       !- End Day 3
    Clothing Schedule Week Rule - Oct1-Dec31,    !- ScheduleWeek Name 4
    10,                       !- Start Month 4
    1,                        !- Start Day 4
    12,                       !- End Month 4
    31;                       !- End Day 4

Schedule:Year,
    Deck_Temperature,         !- Name
    Temperature,              !- Schedule Type Limits Name
    Deck_Temperature Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Deck_Temperature 1,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Deck_Temperature 1 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Deck_Temperature 10,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Deck_Temperature 10 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Deck_Temperature 2,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Deck_Temperature 2 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Deck_Temperature 3,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Deck_Temperature 3 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Deck_Temperature 4,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Deck_Temperature 4 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Deck_Temperature 5,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Deck_Temperature 5 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Deck_Temperature 6,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Deck_Temperature 6 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Deck_Temperature 7,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Deck_Temperature 7 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Deck_Temperature 8,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Deck_Temperature 8 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Deck_Temperature 9,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Deck_Temperature 9 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Hot_Water_Temperature,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Hot_Water_Temperature Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Hot_Water_Temperature 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Hot_Water_Temperature 1 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Hot_Water_Temperature 2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Hot_Water_Temperature 2 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Infiltration Off,         !- Name
    Fractional,               !- Schedule Type Limits Name
    Infiltration Off Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office Activity,    !- Name
    ActivityLevel 5,          !- Schedule Type Limits Name
    Large Office Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office Bldg Equip,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Large Office Bldg Equip Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office Bldg Light,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Large Office Bldg Light Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office Bldg Occ,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Large Office Bldg Occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office Infil Quarter On,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Large Office Infil Quarter On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Activity,          !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Office Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Bldg Equip,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Bldg Equip Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Bldg Light,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Bldg Light Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Infil Quarter On,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Infil Quarter On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Misc Occ,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Misc Occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Work Occ,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Work Occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Work Efficiency,          !- Name
    Fractional,               !- Schedule Type Limits Name
    Work Efficiency Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Thermal Zone 1 Thermostat Schedule,    !- Name
    Thermal Zone 1 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone 2 Thermostat Schedule,    !- Name
    Thermal Zone 2 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone 3 Thermostat Schedule,    !- Name
    Thermal Zone 3 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone 4 Thermostat Schedule,    !- Name
    Thermal Zone 4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone 5 Thermostat Schedule,    !- Name
    Thermal Zone 5 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone 6 Thermostat Schedule,    !- Name
    Thermal Zone 6 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 27,    !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 28,    !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 29,    !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 30,    !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 31,    !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 1,     !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 10,    !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 11,    !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 12,    !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 13,    !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 14,    !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 15,    !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 16,    !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 17,    !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 18,    !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 19,    !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 2,     !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 20,    !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 21,    !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 22,    !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 23,    !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 24,    !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 25,    !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 26,    !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 3,     !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 32,    !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 4,     !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 5,     !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 6,     !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 7,     !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 8,     !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete 9,     !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

Material,
    1/2IN Gypsum,             !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.000000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    1IN Stucco,               !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.691799999999999,        !- Conductivity
    1858,                     !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    8IN Concrete HW,          !- Name
    MediumRough,              !- Roughness
    0.2033,                   !- Thickness
    1.72959999999999,         !- Conductivity
    2242.99999999999,         !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2800000000001,         !- Conductivity
    7823.99999999999,         !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F16 Acoustic tile,        !- Name
    MediumSmooth,             !- Roughness
    0.0191,                   !- Thickness
    0.06,                     !- Conductivity
    368,                      !- Density
    590.000000000002,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.3,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    G01a 19mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.019,                    !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    G05 25mm wood,            !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    I01 25mm insulation board,    !- Name
    MediumRough,              !- Roughness
    0.0254,                   !- Thickness
    0.03,                     !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    M11 100mm lightweight concrete,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    0.53,                     !- Conductivity
    1280,                     !- Density
    840.000000000002,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,    !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.85;                     !- Visible Absorptance

Material,
    Metal Decking,            !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680,                     !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Roof Insulation [21],     !- Name
    MediumRough,              !- Roughness
    0.2105,                   !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Membrane,            !- Name
    VeryRough,                !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1121.29,                  !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Wall Insulation [36],     !- Name
    MediumRough,              !- Roughness
    0.0565999999999999,       !- Thickness
    0.0432,                   !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:AirGap,
    F04 Wall air space resistance,    !- Name
    0.15;                     !- Thermal Resistance

Material:AirGap,
    F05 Ceiling air space resistance,    !- Name
    0.18;                     !- Thermal Resistance

WindowMaterial:Glazing,
    Clear 3mm,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    3.000000e-03,             !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [202],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    3.000000e-03,             !- Thickness
    0.2325,                   !- Solar Transmittance at Normal Incidence
    0.7175,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.3192,                   !- Visible Transmittance at Normal Incidence
    0.6308,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0192,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,    !- Name
    Roof Membrane,            !- Outside Layer
    Roof Insulation [21],     !- Layer 2
    Metal Decking;            !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [36],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Name
    Theoretical Glass [202];    !- Outside Layer

Construction,
    Exterior Door,            !- Name
    F08 Metal surface,        !- Outside Layer
    I01 25mm insulation board;    !- Layer 2

Construction,
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Name
    MAT-CC05 4 HW CONCRETE,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    Interior Ceiling,         !- Name
    M11 100mm lightweight concrete,    !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    F16 Acoustic tile;        !- Layer 3

Construction,
    Interior Door,            !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Interior Floor,           !- Name
    F16 Acoustic tile,        !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    M11 100mm lightweight concrete;    !- Layer 3

Construction,
    Interior Partition,       !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Interior Wall,            !- Name
    G01a 19mm gypsum board,    !- Outside Layer
    F04 Wall air space resistance,    !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

Construction,
    Interior Window,          !- Name
    Clear 3mm;                !- Outside Layer

Construction:AirBoundary,
    AirWall,                  !- Name
    None,                     !- Air Exchange Method
    0,                        !- Simple Mixing Air Changes per Hour
    ;                         !- Simple Mixing Schedule Name

Construction:AirBoundary,
    Construction AirWall_ConstructionAirBoundary,    !- Name
    None,                     !- Air Exchange Method
    0,                        !- Simple Mixing Air Changes per Hour
    ;                         !- Simple Mixing Schedule Name

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Zone,
    Thermal Zone 1,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 2,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 3,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 4,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 5,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 6,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZoneList,
    189.1-2009 - Office - OpenOffice - CZ1-3,    !- Name
    Thermal Zone 1,           !- Zone 1 Name
    Thermal Zone 2,           !- Zone 2 Name
    Thermal Zone 3,           !- Zone 3 Name
    Thermal Zone 4,           !- Zone 4 Name
    Thermal Zone 5,           !- Zone 5 Name
    Thermal Zone 6;           !- Zone 6 Name

BuildingSurface:Detailed,
    Face 0,                   !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8.2296,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.2296,                   !- Vertex 2 Xcoordinate
    -11.5824,                 !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    -11.5824,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.3048,                  !- Vertex 4 Xcoordinate
    -11.5824,                 !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -0.3048,                  !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Face 1,                   !- Name
    Roof,                     !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -0.3048,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    -0.3048,                  !- Vertex 2 Xcoordinate
    -11.5824,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    -11.5824,                 !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    8.2296,                   !- Vertex 4 Xcoordinate
    -11.5824,                 !- Vertex 4 Ycoordinate
    2.4384,                   !- Vertex 4 Zcoordinate
    8.2296,                   !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    2.4384;                   !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Face 2,                   !- Name
    Wall,                     !- Surface Type
    AirWall,                  !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 12,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8.2296,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    8.2296,                   !- Vertex 2 Xcoordinate
    -11.5824,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    8.2296,                   !- Vertex 3 Xcoordinate
    -11.5824,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.2296,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 3,                   !- Name
    Wall,                     !- Surface Type
    AirWall,                  !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 19,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8.2296,                   !- Vertex 1 Xcoordinate
    -11.5824,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    -11.5824,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    -11.5824,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.2296,                   !- Vertex 4 Xcoordinate
    -11.5824,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 4,                   !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    -11.5824,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    -0.3048,                  !- Vertex 2 Xcoordinate
    -11.5824,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    -0.3048,                  !- Vertex 3 Xcoordinate
    -11.5824,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    -11.5824,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 5,                   !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -0.3048,                  !- Vertex 1 Xcoordinate
    -11.5824,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    -0.3048,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    -0.3048,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.3048,                  !- Vertex 4 Xcoordinate
    -11.5824,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 7,                   !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -0.3048,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    8.2296,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    8.2296,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.3048,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 10,                  !- Name
    Wall,                     !- Surface Type
    AirWall,                  !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 43,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.1272,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    27.1272,                  !- Vertex 2 Xcoordinate
    -11.5824,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    27.1272,                  !- Vertex 3 Xcoordinate
    -11.5824,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.1272,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 11,                  !- Name
    Wall,                     !- Surface Type
    AirWall,                  !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 20,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.1272,                  !- Vertex 1 Xcoordinate
    -11.5824,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    8.2296,                   !- Vertex 2 Xcoordinate
    -11.5824,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    8.2296,                   !- Vertex 3 Xcoordinate
    -11.5824,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.1272,                  !- Vertex 4 Xcoordinate
    -11.5824,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 12,                  !- Name
    Wall,                     !- Surface Type
    AirWall,                  !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 2,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8.2296,                   !- Vertex 1 Xcoordinate
    -11.5824,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    8.2296,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    8.2296,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.2296,                   !- Vertex 4 Xcoordinate
    -11.5824,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 13,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,    !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8.2296,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    27.1272,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    27.1272,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.2296,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 8,                   !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.1272,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    27.1272,                  !- Vertex 2 Xcoordinate
    -11.5824,                 !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.2296,                   !- Vertex 3 Xcoordinate
    -11.5824,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.2296,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 9,                   !- Name
    Roof,                     !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,    !- Construction Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8.2296,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    8.2296,                   !- Vertex 2 Xcoordinate
    -11.5824,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    27.1272,                  !- Vertex 3 Xcoordinate
    -11.5824,                 !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    27.1272,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 15,                  !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 3,           !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8.2296,                   !- Vertex 1 Xcoordinate
    -15.5448,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    -15.5448,                 !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    -11.5824,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.2296,                   !- Vertex 4 Xcoordinate
    -11.5824,                 !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    27.1272,                  !- Vertex 5 Xcoordinate
    -11.5824,                 !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    27.1272,                  !- Vertex 6 Xcoordinate
    -15.5448,                 !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Face 16,                  !- Name
    Roof,                     !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,    !- Construction Name
    Thermal Zone 3,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.1272,                  !- Vertex 1 Xcoordinate
    -15.5448,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    27.1272,                  !- Vertex 2 Xcoordinate
    -11.5824,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    8.2296,                   !- Vertex 3 Xcoordinate
    -11.5824,                 !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    -11.5824,                 !- Vertex 4 Ycoordinate
    2.4384,                   !- Vertex 4 Zcoordinate
    4.572,                    !- Vertex 5 Xcoordinate
    -15.5448,                 !- Vertex 5 Ycoordinate
    2.4384,                   !- Vertex 5 Zcoordinate
    8.2296,                   !- Vertex 6 Xcoordinate
    -15.5448,                 !- Vertex 6 Ycoordinate
    2.4384;                   !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Face 17,                  !- Name
    Wall,                     !- Surface Type
    AirWall,                  !- Construction Name
    Thermal Zone 3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 28,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8.2296,                   !- Vertex 1 Xcoordinate
    -15.5448,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    -15.5448,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    -15.5448,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.2296,                   !- Vertex 4 Xcoordinate
    -15.5448,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 18,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,    !- Construction Name
    Thermal Zone 3,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    -15.5448,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    -11.5824,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    -11.5824,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    -15.5448,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 19,                  !- Name
    Wall,                     !- Surface Type
    AirWall,                  !- Construction Name
    Thermal Zone 3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 3,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    -11.5824,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    8.2296,                   !- Vertex 2 Xcoordinate
    -11.5824,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    8.2296,                   !- Vertex 3 Xcoordinate
    -11.5824,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    -11.5824,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 20,                  !- Name
    Wall,                     !- Surface Type
    AirWall,                  !- Construction Name
    Thermal Zone 3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 11,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8.2296,                   !- Vertex 1 Xcoordinate
    -11.5824,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    27.1272,                  !- Vertex 2 Xcoordinate
    -11.5824,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    27.1272,                  !- Vertex 3 Xcoordinate
    -11.5824,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.2296,                   !- Vertex 4 Xcoordinate
    -11.5824,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 21,                  !- Name
    Wall,                     !- Surface Type
    AirWall,                  !- Construction Name
    Thermal Zone 3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 42,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.1272,                  !- Vertex 1 Xcoordinate
    -11.5824,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    27.1272,                  !- Vertex 2 Xcoordinate
    -15.5448,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    27.1272,                  !- Vertex 3 Xcoordinate
    -15.5448,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.1272,                  !- Vertex 4 Xcoordinate
    -11.5824,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 22,                  !- Name
    Wall,                     !- Surface Type
    AirWall,                  !- Construction Name
    Thermal Zone 3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 35,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.1272,                  !- Vertex 1 Xcoordinate
    -15.5448,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    8.2296,                   !- Vertex 2 Xcoordinate
    -15.5448,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    8.2296,                   !- Vertex 3 Xcoordinate
    -15.5448,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.1272,                  !- Vertex 4 Xcoordinate
    -15.5448,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 23,                  !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 4,           !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -0.3048,                  !- Vertex 1 Xcoordinate
    -27.1272,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.3048,                  !- Vertex 2 Xcoordinate
    -15.5448,                 !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    -15.5448,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.2296,                   !- Vertex 4 Xcoordinate
    -15.5448,                 !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    8.2296,                   !- Vertex 5 Xcoordinate
    -27.1272,                 !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Face 24,                  !- Name
    Roof,                     !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,    !- Construction Name
    Thermal Zone 4,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8.2296,                   !- Vertex 1 Xcoordinate
    -27.1272,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    8.2296,                   !- Vertex 2 Xcoordinate
    -15.5448,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    -15.5448,                 !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    -0.3048,                  !- Vertex 4 Xcoordinate
    -15.5448,                 !- Vertex 4 Ycoordinate
    2.4384,                   !- Vertex 4 Zcoordinate
    -0.3048,                  !- Vertex 5 Xcoordinate
    -27.1272,                 !- Vertex 5 Ycoordinate
    2.4384;                   !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Face 25,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,    !- Construction Name
    Thermal Zone 4,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -0.3048,                  !- Vertex 1 Xcoordinate
    -27.1272,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    -0.3048,                  !- Vertex 2 Xcoordinate
    -15.5448,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    -0.3048,                  !- Vertex 3 Xcoordinate
    -15.5448,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.3048,                  !- Vertex 4 Xcoordinate
    -27.1272,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 27,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,    !- Construction Name
    Thermal Zone 4,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -0.3048,                  !- Vertex 1 Xcoordinate
    -15.5448,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    -15.5448,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    -15.5448,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.3048,                  !- Vertex 4 Xcoordinate
    -15.5448,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 28,                  !- Name
    Wall,                     !- Surface Type
    AirWall,                  !- Construction Name
    Thermal Zone 4,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 17,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    -15.5448,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    8.2296,                   !- Vertex 2 Xcoordinate
    -15.5448,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    8.2296,                   !- Vertex 3 Xcoordinate
    -15.5448,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    -15.5448,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 29,                  !- Name
    Wall,                     !- Surface Type
    AirWall,                  !- Construction Name
    Thermal Zone 4,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 34,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8.2296,                   !- Vertex 1 Xcoordinate
    -15.5448,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    8.2296,                   !- Vertex 2 Xcoordinate
    -27.1272,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    8.2296,                   !- Vertex 3 Xcoordinate
    -27.1272,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.2296,                   !- Vertex 4 Xcoordinate
    -15.5448,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 30,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,    !- Construction Name
    Thermal Zone 4,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8.2296,                   !- Vertex 1 Xcoordinate
    -27.1272,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    -0.3048,                  !- Vertex 2 Xcoordinate
    -27.1272,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    -0.3048,                  !- Vertex 3 Xcoordinate
    -27.1272,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.2296,                   !- Vertex 4 Xcoordinate
    -27.1272,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 32,                  !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 5,           !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8.2296,                   !- Vertex 1 Xcoordinate
    -27.1272,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.2296,                   !- Vertex 2 Xcoordinate
    -15.5448,                 !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.1272,                  !- Vertex 3 Xcoordinate
    -15.5448,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.1272,                  !- Vertex 4 Xcoordinate
    -27.1272,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 33,                  !- Name
    Roof,                     !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,    !- Construction Name
    Thermal Zone 5,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.1272,                  !- Vertex 1 Xcoordinate
    -27.1272,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    27.1272,                  !- Vertex 2 Xcoordinate
    -15.5448,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    8.2296,                   !- Vertex 3 Xcoordinate
    -15.5448,                 !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    8.2296,                   !- Vertex 4 Xcoordinate
    -27.1272,                 !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 34,                  !- Name
    Wall,                     !- Surface Type
    AirWall,                  !- Construction Name
    Thermal Zone 5,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 29,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8.2296,                   !- Vertex 1 Xcoordinate
    -27.1272,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    8.2296,                   !- Vertex 2 Xcoordinate
    -15.5448,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    8.2296,                   !- Vertex 3 Xcoordinate
    -15.5448,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.2296,                   !- Vertex 4 Xcoordinate
    -27.1272,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 35,                  !- Name
    Wall,                     !- Surface Type
    AirWall,                  !- Construction Name
    Thermal Zone 5,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 22,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8.2296,                   !- Vertex 1 Xcoordinate
    -15.5448,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    27.1272,                  !- Vertex 2 Xcoordinate
    -15.5448,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    27.1272,                  !- Vertex 3 Xcoordinate
    -15.5448,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.2296,                   !- Vertex 4 Xcoordinate
    -15.5448,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 36,                  !- Name
    Wall,                     !- Surface Type
    AirWall,                  !- Construction Name
    Thermal Zone 5,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 41,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.1272,                  !- Vertex 1 Xcoordinate
    -15.5448,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    27.1272,                  !- Vertex 2 Xcoordinate
    -27.1272,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    27.1272,                  !- Vertex 3 Xcoordinate
    -27.1272,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.1272,                  !- Vertex 4 Xcoordinate
    -15.5448,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 37,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,    !- Construction Name
    Thermal Zone 5,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.1272,                  !- Vertex 1 Xcoordinate
    -27.1272,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    8.2296,                   !- Vertex 2 Xcoordinate
    -27.1272,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    8.2296,                   !- Vertex 3 Xcoordinate
    -27.1272,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.1272,                  !- Vertex 4 Xcoordinate
    -27.1272,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 39,                  !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 6,           !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.1272,                  !- Vertex 1 Xcoordinate
    -27.1272,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    27.1272,                  !- Vertex 2 Xcoordinate
    -15.5448,                 !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.1272,                  !- Vertex 3 Xcoordinate
    -11.5824,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.1272,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    34.7472,                  !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    34.7472,                  !- Vertex 6 Xcoordinate
    -27.1272,                 !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Face 40,                  !- Name
    Roof,                     !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,    !- Construction Name
    Thermal Zone 6,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    34.7472,                  !- Vertex 1 Xcoordinate
    -27.1272,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    34.7472,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    27.1272,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    27.1272,                  !- Vertex 4 Xcoordinate
    -11.5824,                 !- Vertex 4 Ycoordinate
    2.4384,                   !- Vertex 4 Zcoordinate
    27.1272,                  !- Vertex 5 Xcoordinate
    -15.5448,                 !- Vertex 5 Ycoordinate
    2.4384,                   !- Vertex 5 Zcoordinate
    27.1272,                  !- Vertex 6 Xcoordinate
    -27.1272,                 !- Vertex 6 Ycoordinate
    2.4384;                   !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Face 41,                  !- Name
    Wall,                     !- Surface Type
    AirWall,                  !- Construction Name
    Thermal Zone 6,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 36,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.1272,                  !- Vertex 1 Xcoordinate
    -27.1272,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    27.1272,                  !- Vertex 2 Xcoordinate
    -15.5448,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    27.1272,                  !- Vertex 3 Xcoordinate
    -15.5448,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.1272,                  !- Vertex 4 Xcoordinate
    -27.1272,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 42,                  !- Name
    Wall,                     !- Surface Type
    AirWall,                  !- Construction Name
    Thermal Zone 6,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 21,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.1272,                  !- Vertex 1 Xcoordinate
    -15.5448,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    27.1272,                  !- Vertex 2 Xcoordinate
    -11.5824,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    27.1272,                  !- Vertex 3 Xcoordinate
    -11.5824,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.1272,                  !- Vertex 4 Xcoordinate
    -15.5448,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 43,                  !- Name
    Wall,                     !- Surface Type
    AirWall,                  !- Construction Name
    Thermal Zone 6,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face 10,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.1272,                  !- Vertex 1 Xcoordinate
    -11.5824,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    27.1272,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    27.1272,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.1272,                  !- Vertex 4 Xcoordinate
    -11.5824,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 44,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,    !- Construction Name
    Thermal Zone 6,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.1272,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    34.7472,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    34.7472,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.1272,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 45,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,    !- Construction Name
    Thermal Zone 6,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    34.7472,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    34.7472,                  !- Vertex 2 Xcoordinate
    -27.1272,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    34.7472,                  !- Vertex 3 Xcoordinate
    -27.1272,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    34.7472,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face 46,                  !- Name
    Wall,                     !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,    !- Construction Name
    Thermal Zone 6,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    34.7472,                  !- Vertex 1 Xcoordinate
    -27.1272,                 !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    27.1272,                  !- Vertex 2 Xcoordinate
    -27.1272,                 !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    27.1272,                  !- Vertex 3 Xcoordinate
    -27.1272,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    34.7472,                  !- Vertex 4 Xcoordinate
    -27.1272,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 6,                   !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Face 5,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -0.3048,                  !- Vertex 1 Xcoordinate
    -0.0254,                  !- Vertex 1 Ycoordinate
    2.413,                    !- Vertex 1 Zcoordinate
    -0.3048,                  !- Vertex 2 Xcoordinate
    -0.0254,                  !- Vertex 2 Ycoordinate
    0.208772334801762,        !- Vertex 2 Zcoordinate
    -0.3048,                  !- Vertex 3 Xcoordinate
    -11.557,                  !- Vertex 3 Ycoordinate
    0.208772334801762,        !- Vertex 3 Zcoordinate
    -0.3048,                  !- Vertex 4 Xcoordinate
    -11.557,                  !- Vertex 4 Ycoordinate
    2.413;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 14,                  !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Face 13,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    27.1018,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.413,                    !- Vertex 1 Zcoordinate
    27.1018,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.21252474393531,         !- Vertex 2 Zcoordinate
    8.255,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.21252474393531,         !- Vertex 3 Zcoordinate
    8.255,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.413;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 26,                  !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Face 25,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -0.3048,                  !- Vertex 1 Xcoordinate
    -15.5702,                 !- Vertex 1 Ycoordinate
    2.413,                    !- Vertex 1 Zcoordinate
    -0.3048,                  !- Vertex 2 Xcoordinate
    -15.5702,                 !- Vertex 2 Ycoordinate
    0.208772334801762,        !- Vertex 2 Zcoordinate
    -0.3048,                  !- Vertex 3 Xcoordinate
    -27.1018,                 !- Vertex 3 Ycoordinate
    0.208772334801762,        !- Vertex 3 Zcoordinate
    -0.3048,                  !- Vertex 4 Xcoordinate
    -27.1018,                 !- Vertex 4 Ycoordinate
    2.413;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 31,                  !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Face 30,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -0.2794,                  !- Vertex 1 Xcoordinate
    -27.1272,                 !- Vertex 1 Ycoordinate
    2.413,                    !- Vertex 1 Zcoordinate
    -0.2794,                  !- Vertex 2 Xcoordinate
    -27.1272,                 !- Vertex 2 Ycoordinate
    0.205298922155689,        !- Vertex 2 Zcoordinate
    8.2042,                   !- Vertex 3 Xcoordinate
    -27.1272,                 !- Vertex 3 Ycoordinate
    0.205298922155689,        !- Vertex 3 Zcoordinate
    8.2042,                   !- Vertex 4 Xcoordinate
    -27.1272,                 !- Vertex 4 Ycoordinate
    2.413;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 38,                  !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Face 37,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    8.255,                    !- Vertex 1 Xcoordinate
    -27.1272,                 !- Vertex 1 Ycoordinate
    2.413,                    !- Vertex 1 Zcoordinate
    8.255,                    !- Vertex 2 Xcoordinate
    -27.1272,                 !- Vertex 2 Ycoordinate
    0.21252474393531,         !- Vertex 2 Zcoordinate
    27.1018,                  !- Vertex 3 Xcoordinate
    -27.1272,                 !- Vertex 3 Ycoordinate
    0.21252474393531,         !- Vertex 3 Zcoordinate
    27.1018,                  !- Vertex 4 Xcoordinate
    -27.1272,                 !- Vertex 4 Ycoordinate
    2.413;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Face 47,                  !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Construction Name
    Face 46,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    27.1526,                  !- Vertex 1 Xcoordinate
    -27.1272,                 !- Vertex 1 Ycoordinate
    2.413,                    !- Vertex 1 Zcoordinate
    27.1526,                  !- Vertex 2 Xcoordinate
    -27.1272,                 !- Vertex 2 Ycoordinate
    0.203711409395973,        !- Vertex 2 Zcoordinate
    34.7218,                  !- Vertex 3 Xcoordinate
    -27.1272,                 !- Vertex 3 Ycoordinate
    0.203711409395973,        !- Vertex 3 Zcoordinate
    34.7218,                  !- Vertex 4 Xcoordinate
    -27.1272,                 !- Vertex 4 Ycoordinate
    2.413;                    !- Vertex 4 Zcoordinate

People,
    189.1-2009 - Office - OpenOffice - CZ1-3 People,    !- Name
    189.1-2009 - Office - OpenOffice - CZ1-3,    !- Zone or ZoneList or Space or SpaceList Name
    Office Work Occ,          !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.056511,                 !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Office Activity,          !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No;                       !- Enable ASHRAE 55 Comfort Warnings

Lights,
    189.1-2009 - Office - OpenOffice - CZ1-3 Lights,    !- Name
    189.1-2009 - Office - OpenOffice - CZ1-3,    !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.6562713125426,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    ,                         !- Fraction Replaceable
    General;                  !- EndUse Subcategory

ElectricEquipment,
    189.1-2009 - Office - OpenOffice - CZ1-3 Electric Equipment,    !- Name
    189.1-2009 - Office - OpenOffice - CZ1-3,    !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Equip,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.6423763958639,          !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - OpenOffice - CZ1-3 Infiltration,    !- Name
    189.1-2009 - Office - OpenOffice - CZ1-3,    !- Zone or ZoneList Name
    Infiltration Off,         !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00030226,               !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0.009438948864,           !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15;                     !- Cooling Sizing Factor

Sizing:Zone,
    Thermal Zone 1,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Thermal Zone 2,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Thermal Zone 3,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Thermal Zone 4,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Thermal Zone 5,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Thermal Zone 6,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:System,
    Packaged Rooftop VAV with PFP Boxes and Reheat 1,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity

Sizing:System,
    Packaged Rooftop VAV with PFP Boxes and Reheat 2,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity

Sizing:System,
    Packaged Rooftop VAV with PFP Boxes and Reheat 3,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity

Sizing:System,
    Packaged Rooftop VAV with PFP Boxes and Reheat 4,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity

Sizing:System,
    Packaged Rooftop VAV with PFP Boxes and Reheat 5,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity

Sizing:System,
    Packaged Rooftop VAV with PFP Boxes and Reheat 6,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity

ZoneControl:Thermostat,
    Thermal Zone 1 Thermostat,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList Name
    Thermal Zone 1 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone 2 Thermostat,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList Name
    Thermal Zone 2 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone 3 Thermostat,    !- Name
    Thermal Zone 3,           !- Zone or ZoneList Name
    Thermal Zone 3 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone 4 Thermostat,    !- Name
    Thermal Zone 4,           !- Zone or ZoneList Name
    Thermal Zone 4 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone 5 Thermostat,    !- Name
    Thermal Zone 5,           !- Zone or ZoneList Name
    Thermal Zone 5 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 7,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone 6 Thermostat,    !- Name
    Thermal Zone 6,           !- Zone or ZoneList Name
    Thermal Zone 6 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,    !- Name
    HVAC_heat,                !- Heating Setpoint Temperature Schedule Name
    HVAC_cool;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 4,    !- Name
    HVAC_heat,                !- Heating Setpoint Temperature Schedule Name
    HVAC_cool;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 3,    !- Name
    HVAC_heat,                !- Heating Setpoint Temperature Schedule Name
    HVAC_cool;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 5,    !- Name
    HVAC_heat,                !- Heating Setpoint Temperature Schedule Name
    HVAC_cool;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 7,    !- Name
    HVAC_heat,                !- Heating Setpoint Temperature Schedule Name
    HVAC_cool;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 2,    !- Name
    HVAC_heat,                !- Heating Setpoint Temperature Schedule Name
    HVAC_cool;                !- Cooling Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:ParallelPIU:Reheat,
    Air Terminal Single Duct Parallel PIU Reheat 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Maximum Primary Air Flow Rate
    Autosize,                 !- Maximum Secondary Air Flow Rate
    Autosize,                 !- Minimum Primary Air Flow Fraction
    Autosize,                 !- Fan On Flow Fraction
    Node 18,                  !- Supply Air Inlet Node Name
    Node 20,                  !- Secondary Air Inlet Node Name
    Node 12,                  !- Outlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 1 Mixer Outlet,    !- Reheat Coil Air Inlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 1 Mixer,    !- Zone Mixer Name
    Fan Constant Volume 1,    !- Fan Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 2,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    0.001;                    !- Convergence Tolerance

AirTerminal:SingleDuct:ParallelPIU:Reheat,
    Air Terminal Single Duct Parallel PIU Reheat 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Maximum Primary Air Flow Rate
    Autosize,                 !- Maximum Secondary Air Flow Rate
    Autosize,                 !- Minimum Primary Air Flow Fraction
    Autosize,                 !- Fan On Flow Fraction
    Node 31,                  !- Supply Air Inlet Node Name
    Node 33,                  !- Secondary Air Inlet Node Name
    Node 25,                  !- Outlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 2 Mixer Outlet,    !- Reheat Coil Air Inlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 2 Mixer,    !- Zone Mixer Name
    Fan Constant Volume 2,    !- Fan Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 4,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    0.001;                    !- Convergence Tolerance

AirTerminal:SingleDuct:ParallelPIU:Reheat,
    Air Terminal Single Duct Parallel PIU Reheat 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Maximum Primary Air Flow Rate
    Autosize,                 !- Maximum Secondary Air Flow Rate
    Autosize,                 !- Minimum Primary Air Flow Fraction
    Autosize,                 !- Fan On Flow Fraction
    Node 44,                  !- Supply Air Inlet Node Name
    Node 46,                  !- Secondary Air Inlet Node Name
    Node 38,                  !- Outlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 3 Mixer Outlet,    !- Reheat Coil Air Inlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 3 Mixer,    !- Zone Mixer Name
    Fan Constant Volume 3,    !- Fan Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 6,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    0.001;                    !- Convergence Tolerance

AirTerminal:SingleDuct:ParallelPIU:Reheat,
    Air Terminal Single Duct Parallel PIU Reheat 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Maximum Primary Air Flow Rate
    Autosize,                 !- Maximum Secondary Air Flow Rate
    Autosize,                 !- Minimum Primary Air Flow Fraction
    Autosize,                 !- Fan On Flow Fraction
    Node 57,                  !- Supply Air Inlet Node Name
    Node 59,                  !- Secondary Air Inlet Node Name
    Node 51,                  !- Outlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 4 Mixer Outlet,    !- Reheat Coil Air Inlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 4 Mixer,    !- Zone Mixer Name
    Fan Constant Volume 4,    !- Fan Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 8,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    0.001;                    !- Convergence Tolerance

AirTerminal:SingleDuct:ParallelPIU:Reheat,
    Air Terminal Single Duct Parallel PIU Reheat 5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Maximum Primary Air Flow Rate
    Autosize,                 !- Maximum Secondary Air Flow Rate
    Autosize,                 !- Minimum Primary Air Flow Fraction
    Autosize,                 !- Fan On Flow Fraction
    Node 70,                  !- Supply Air Inlet Node Name
    Node 72,                  !- Secondary Air Inlet Node Name
    Node 64,                  !- Outlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 5 Mixer Outlet,    !- Reheat Coil Air Inlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 5 Mixer,    !- Zone Mixer Name
    Fan Constant Volume 5,    !- Fan Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 10,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    0.001;                    !- Convergence Tolerance

AirTerminal:SingleDuct:ParallelPIU:Reheat,
    Air Terminal Single Duct Parallel PIU Reheat 6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Maximum Primary Air Flow Rate
    Autosize,                 !- Maximum Secondary Air Flow Rate
    Autosize,                 !- Minimum Primary Air Flow Fraction
    Autosize,                 !- Fan On Flow Fraction
    Node 83,                  !- Supply Air Inlet Node Name
    Node 85,                  !- Secondary Air Inlet Node Name
    Node 77,                  !- Outlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 6 Mixer Outlet,    !- Reheat Coil Air Inlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 6 Mixer,    !- Zone Mixer Name
    Fan Constant Volume 6,    !- Fan Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 12,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
    Air Terminal Single Duct Parallel PIU Reheat 1 Air Distribution Unit,    !- Name
    Node 12,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ParallelPIU:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct Parallel PIU Reheat 1;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Air Terminal Single Duct Parallel PIU Reheat 2 Air Distribution Unit,    !- Name
    Node 25,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ParallelPIU:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct Parallel PIU Reheat 2;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Air Terminal Single Duct Parallel PIU Reheat 3 Air Distribution Unit,    !- Name
    Node 38,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ParallelPIU:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct Parallel PIU Reheat 3;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Air Terminal Single Duct Parallel PIU Reheat 4 Air Distribution Unit,    !- Name
    Node 51,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ParallelPIU:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct Parallel PIU Reheat 4;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Air Terminal Single Duct Parallel PIU Reheat 5 Air Distribution Unit,    !- Name
    Node 64,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ParallelPIU:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct Parallel PIU Reheat 5;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Air Terminal Single Duct Parallel PIU Reheat 6 Air Distribution Unit,    !- Name
    Node 77,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ParallelPIU:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct Parallel PIU Reheat 6;    !- Air Terminal Name

ZoneHVAC:EquipmentList,
    Thermal Zone 1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Parallel PIU Reheat 1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone 2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Parallel PIU Reheat 2 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone 3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Parallel PIU Reheat 3 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone 4 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Parallel PIU Reheat 4 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone 5 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Parallel PIU Reheat 5 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone 6 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Parallel PIU Reheat 6 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 1,           !- Zone Name
    Thermal Zone 1 Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 3,                   !- Zone Air Node Name
    Thermal Zone 1 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 2,           !- Zone Name
    Thermal Zone 2 Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 4,                   !- Zone Air Node Name
    Thermal Zone 2 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 3,           !- Zone Name
    Thermal Zone 3 Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 3 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 5,                   !- Zone Air Node Name
    Thermal Zone 3 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 4,           !- Zone Name
    Thermal Zone 4 Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 4 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 6,                   !- Zone Air Node Name
    Thermal Zone 4 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 5,           !- Zone Name
    Thermal Zone 5 Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 5 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 5 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 1,                   !- Zone Air Node Name
    Thermal Zone 5 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 6,           !- Zone Name
    Thermal Zone 6 Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 6 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 6 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 7,                   !- Zone Air Node Name
    Thermal Zone 6 Return Node List;    !- Zone Return Air Node or NodeList Name

Fan:ConstantVolume,
    Fan Constant Volume 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    300,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Node 20,                  !- Air Inlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 1 Fan Outlet,    !- Air Outlet Node Name
    ;                         !- EndUse Subcategory

Fan:ConstantVolume,
    Fan Constant Volume 2,    !- Name
    Always On Discrete 27,    !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    300,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Node 33,                  !- Air Inlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 2 Fan Outlet,    !- Air Outlet Node Name
    ;                         !- EndUse Subcategory

Fan:ConstantVolume,
    Fan Constant Volume 3,    !- Name
    Always On Discrete 28,    !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    300,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Node 46,                  !- Air Inlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 3 Fan Outlet,    !- Air Outlet Node Name
    ;                         !- EndUse Subcategory

Fan:ConstantVolume,
    Fan Constant Volume 4,    !- Name
    Always On Discrete 29,    !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    300,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Node 59,                  !- Air Inlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 4 Fan Outlet,    !- Air Outlet Node Name
    ;                         !- EndUse Subcategory

Fan:ConstantVolume,
    Fan Constant Volume 5,    !- Name
    Always On Discrete 30,    !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    300,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Node 72,                  !- Air Inlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 5 Fan Outlet,    !- Air Outlet Node Name
    ;                         !- EndUse Subcategory

Fan:ConstantVolume,
    Fan Constant Volume 6,    !- Name
    Always On Discrete 31,    !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    300,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Node 85,                  !- Air Inlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 6 Fan Outlet,    !- Air Outlet Node Name
    ;                         !- EndUse Subcategory

Fan:VariableVolume,
    Fan Variable Volume 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    500,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 17,                  !- Air Inlet Node Name
    Node 9,                   !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

Fan:VariableVolume,
    Fan Variable Volume 2,    !- Name
    Always On Discrete 27,    !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    500,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 30,                  !- Air Inlet Node Name
    Node 22,                  !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

Fan:VariableVolume,
    Fan Variable Volume 3,    !- Name
    Always On Discrete 28,    !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    500,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 43,                  !- Air Inlet Node Name
    Node 35,                  !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

Fan:VariableVolume,
    Fan Variable Volume 4,    !- Name
    Always On Discrete 29,    !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    500,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 56,                  !- Air Inlet Node Name
    Node 48,                  !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

Fan:VariableVolume,
    Fan Variable Volume 5,    !- Name
    Always On Discrete 30,    !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    500,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 69,                  !- Air Inlet Node Name
    Node 61,                  !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

Fan:VariableVolume,
    Fan Variable Volume 6,    !- Name
    Always On Discrete 31,    !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    500,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 82,                  !- Air Inlet Node Name
    Node 74,                  !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

Coil:Cooling:DX:TwoSpeed,
    Coil Cooling DX Two Speed 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- High Speed Gross Rated Total Cooling Capacity
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3,                        !- High Speed Gross Rated Cooling COP
    Autosize,                 !- High Speed Rated Air Flow Rate
    773.3,                    !- Unit Internal Static Air Pressure
    Node 15,                  !- Air Inlet Node Name
    Node 16,                  !- Air Outlet Node Name
    Curve Biquadratic 1,      !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 1,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 2,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 3,        !- Part Load Fraction Correlation Curve Name
    Autosize,                 !- Low Speed Gross Rated Total Cooling Capacity
    0.69,                     !- Low Speed Gross Rated Sensible Heat Ratio
    3,                        !- Low Speed Gross Rated Cooling COP
    Autosize,                 !- Low Speed Rated Air Flow Rate
    Curve Biquadratic 3,      !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 4,      !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- High Speed Evaporative Condenser Effectiveness
    Autosize,                 !- High Speed Evaporative Condenser Air Flow Rate
    Autosize,                 !- High Speed Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Low Speed Evaporative Condenser Effectiveness
    Autosize,                 !- Low Speed Evaporative Condenser Air Flow Rate
    Autosize,                 !- Low Speed Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    10,                       !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:TwoSpeed,
    Coil Cooling DX Two Speed 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- High Speed Gross Rated Total Cooling Capacity
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3,                        !- High Speed Gross Rated Cooling COP
    Autosize,                 !- High Speed Rated Air Flow Rate
    773.3,                    !- Unit Internal Static Air Pressure
    Node 28,                  !- Air Inlet Node Name
    Node 29,                  !- Air Outlet Node Name
    Curve Biquadratic 1,      !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 1,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 2,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 3,        !- Part Load Fraction Correlation Curve Name
    Autosize,                 !- Low Speed Gross Rated Total Cooling Capacity
    0.69,                     !- Low Speed Gross Rated Sensible Heat Ratio
    3,                        !- Low Speed Gross Rated Cooling COP
    Autosize,                 !- Low Speed Rated Air Flow Rate
    Curve Biquadratic 3,      !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 4,      !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- High Speed Evaporative Condenser Effectiveness
    Autosize,                 !- High Speed Evaporative Condenser Air Flow Rate
    Autosize,                 !- High Speed Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Low Speed Evaporative Condenser Effectiveness
    Autosize,                 !- Low Speed Evaporative Condenser Air Flow Rate
    Autosize,                 !- Low Speed Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    10,                       !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:TwoSpeed,
    Coil Cooling DX Two Speed 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- High Speed Gross Rated Total Cooling Capacity
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3,                        !- High Speed Gross Rated Cooling COP
    Autosize,                 !- High Speed Rated Air Flow Rate
    773.3,                    !- Unit Internal Static Air Pressure
    Node 41,                  !- Air Inlet Node Name
    Node 42,                  !- Air Outlet Node Name
    Curve Biquadratic 1,      !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 1,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 2,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 3,        !- Part Load Fraction Correlation Curve Name
    Autosize,                 !- Low Speed Gross Rated Total Cooling Capacity
    0.69,                     !- Low Speed Gross Rated Sensible Heat Ratio
    3,                        !- Low Speed Gross Rated Cooling COP
    Autosize,                 !- Low Speed Rated Air Flow Rate
    Curve Biquadratic 3,      !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 4,      !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- High Speed Evaporative Condenser Effectiveness
    Autosize,                 !- High Speed Evaporative Condenser Air Flow Rate
    Autosize,                 !- High Speed Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Low Speed Evaporative Condenser Effectiveness
    Autosize,                 !- Low Speed Evaporative Condenser Air Flow Rate
    Autosize,                 !- Low Speed Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    10,                       !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:TwoSpeed,
    Coil Cooling DX Two Speed 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- High Speed Gross Rated Total Cooling Capacity
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3,                        !- High Speed Gross Rated Cooling COP
    Autosize,                 !- High Speed Rated Air Flow Rate
    773.3,                    !- Unit Internal Static Air Pressure
    Node 54,                  !- Air Inlet Node Name
    Node 55,                  !- Air Outlet Node Name
    Curve Biquadratic 1,      !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 1,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 2,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 3,        !- Part Load Fraction Correlation Curve Name
    Autosize,                 !- Low Speed Gross Rated Total Cooling Capacity
    0.69,                     !- Low Speed Gross Rated Sensible Heat Ratio
    3,                        !- Low Speed Gross Rated Cooling COP
    Autosize,                 !- Low Speed Rated Air Flow Rate
    Curve Biquadratic 3,      !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 4,      !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- High Speed Evaporative Condenser Effectiveness
    Autosize,                 !- High Speed Evaporative Condenser Air Flow Rate
    Autosize,                 !- High Speed Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Low Speed Evaporative Condenser Effectiveness
    Autosize,                 !- Low Speed Evaporative Condenser Air Flow Rate
    Autosize,                 !- Low Speed Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    10,                       !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:TwoSpeed,
    Coil Cooling DX Two Speed 5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- High Speed Gross Rated Total Cooling Capacity
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3,                        !- High Speed Gross Rated Cooling COP
    Autosize,                 !- High Speed Rated Air Flow Rate
    773.3,                    !- Unit Internal Static Air Pressure
    Node 67,                  !- Air Inlet Node Name
    Node 68,                  !- Air Outlet Node Name
    Curve Biquadratic 1,      !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 1,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 2,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 3,        !- Part Load Fraction Correlation Curve Name
    Autosize,                 !- Low Speed Gross Rated Total Cooling Capacity
    0.69,                     !- Low Speed Gross Rated Sensible Heat Ratio
    3,                        !- Low Speed Gross Rated Cooling COP
    Autosize,                 !- Low Speed Rated Air Flow Rate
    Curve Biquadratic 3,      !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 4,      !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- High Speed Evaporative Condenser Effectiveness
    Autosize,                 !- High Speed Evaporative Condenser Air Flow Rate
    Autosize,                 !- High Speed Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Low Speed Evaporative Condenser Effectiveness
    Autosize,                 !- Low Speed Evaporative Condenser Air Flow Rate
    Autosize,                 !- Low Speed Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    10,                       !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:TwoSpeed,
    Coil Cooling DX Two Speed 6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- High Speed Gross Rated Total Cooling Capacity
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3,                        !- High Speed Gross Rated Cooling COP
    Autosize,                 !- High Speed Rated Air Flow Rate
    773.3,                    !- Unit Internal Static Air Pressure
    Node 80,                  !- Air Inlet Node Name
    Node 81,                  !- Air Outlet Node Name
    Curve Biquadratic 1,      !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 1,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 2,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 3,        !- Part Load Fraction Correlation Curve Name
    Autosize,                 !- Low Speed Gross Rated Total Cooling Capacity
    0.69,                     !- Low Speed Gross Rated Sensible Heat Ratio
    3,                        !- Low Speed Gross Rated Cooling COP
    Autosize,                 !- Low Speed Rated Air Flow Rate
    Curve Biquadratic 3,      !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 4,      !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- High Speed Evaporative Condenser Effectiveness
    Autosize,                 !- High Speed Evaporative Condenser Air Flow Rate
    Autosize,                 !- High Speed Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Low Speed Evaporative Condenser Effectiveness
    Autosize,                 !- Low Speed Evaporative Condenser Air Flow Rate
    Autosize,                 !- Low Speed Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    10,                       !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Heating:Electric,
    Coil Heating Electric 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct Parallel PIU Reheat 1 Mixer Outlet,    !- Air Inlet Node Name
    Node 12;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct Parallel PIU Reheat 2 Mixer Outlet,    !- Air Inlet Node Name
    Node 25;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct Parallel PIU Reheat 3 Mixer Outlet,    !- Air Inlet Node Name
    Node 38;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 8,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct Parallel PIU Reheat 4 Mixer Outlet,    !- Air Inlet Node Name
    Node 51;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 10,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct Parallel PIU Reheat 5 Mixer Outlet,    !- Air Inlet Node Name
    Node 64;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 12,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct Parallel PIU Reheat 6 Mixer Outlet,    !- Air Inlet Node Name
    Node 77;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 16,                  !- Air Inlet Node Name
    Node 17,                  !- Air Outlet Node Name
    Node 17;                  !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 29,                  !- Air Inlet Node Name
    Node 30,                  !- Air Outlet Node Name
    Node 30;                  !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 42,                  !- Air Inlet Node Name
    Node 43,                  !- Air Outlet Node Name
    Node 43;                  !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 7,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 55,                  !- Air Inlet Node Name
    Node 56,                  !- Air Outlet Node Name
    Node 56;                  !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 9,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 68,                  !- Air Inlet Node Name
    Node 69,                  !- Air Outlet Node Name
    Node 69;                  !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 11,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 81,                  !- Air Inlet Node Name
    Node 82,                  !- Air Outlet Node Name
    Node 82;                  !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Two Speed 1 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 15,                  !- DX Cooling Coil System Inlet Node Name
    Node 16,                  !- DX Cooling Coil System Outlet Node Name
    Node 16,                  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Two Speed 1;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Two Speed 2 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 28,                  !- DX Cooling Coil System Inlet Node Name
    Node 29,                  !- DX Cooling Coil System Outlet Node Name
    Node 29,                  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Two Speed 2;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Two Speed 3 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 41,                  !- DX Cooling Coil System Inlet Node Name
    Node 42,                  !- DX Cooling Coil System Outlet Node Name
    Node 42,                  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Two Speed 3;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Two Speed 4 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 54,                  !- DX Cooling Coil System Inlet Node Name
    Node 55,                  !- DX Cooling Coil System Outlet Node Name
    Node 55,                  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Two Speed 4;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Two Speed 5 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 67,                  !- DX Cooling Coil System Inlet Node Name
    Node 68,                  !- DX Cooling Coil System Outlet Node Name
    Node 68,                  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Two Speed 5;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Two Speed 6 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 80,                  !- DX Cooling Coil System Inlet Node Name
    Node 81,                  !- DX Cooling Coil System Outlet Node Name
    Node 81,                  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Two Speed 6;    !- Cooling Coil Name

Controller:OutdoorAir,
    Controller Outdoor Air 1,    !- Name
    Node 14,                  !- Relief Air Outlet Node Name
    Node 8,                   !- Return Air Node Name
    Node 15,                  !- Mixed Air Node Name
    Node 13,                  !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 2,    !- Name
    Node 27,                  !- Relief Air Outlet Node Name
    Node 21,                  !- Return Air Node Name
    Node 28,                  !- Mixed Air Node Name
    Node 26,                  !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 3,    !- Name
    Node 40,                  !- Relief Air Outlet Node Name
    Node 34,                  !- Return Air Node Name
    Node 41,                  !- Mixed Air Node Name
    Node 39,                  !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 4,    !- Name
    Node 53,                  !- Relief Air Outlet Node Name
    Node 47,                  !- Return Air Node Name
    Node 54,                  !- Mixed Air Node Name
    Node 52,                  !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 5,    !- Name
    Node 66,                  !- Relief Air Outlet Node Name
    Node 60,                  !- Return Air Node Name
    Node 67,                  !- Mixed Air Node Name
    Node 65,                  !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 5,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 6,    !- Name
    Node 79,                  !- Relief Air Outlet Node Name
    Node 73,                  !- Return Air Node Name
    Node 80,                  !- Mixed Air Node Name
    Node 78,                  !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 6,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Thermal Zone 1,           !- Zone or ZoneList 1 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Thermal Zone 2,           !- Zone or ZoneList 1 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Thermal Zone 3,           !- Zone or ZoneList 1 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Thermal Zone 4,           !- Zone or ZoneList 1 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Thermal Zone 5,           !- Zone or ZoneList 1 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Thermal Zone 6,           !- Zone or ZoneList 1 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 1;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 2 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 2;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 3 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 3;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 4 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 4;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 5 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 5;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 6 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 6;    !- Controller 1 Name

AirLoopHVAC,
    Packaged Rooftop VAV with PFP Boxes and Reheat 1,    !- Name
    ,                         !- Controller List Name
    Packaged Rooftop VAV with PFP Boxes and Reheat 1Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 8,                   !- Supply Side Inlet Node Name
    Node 11,                  !- Demand Side Outlet Node Name
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    Packaged Rooftop VAV with PFP Boxes and Reheat 2,    !- Name
    ,                         !- Controller List Name
    Packaged Rooftop VAV with PFP Boxes and Reheat 2Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Packaged Rooftop VAV with PFP Boxes and Reheat 2 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 21,                  !- Supply Side Inlet Node Name
    Node 24,                  !- Demand Side Outlet Node Name
    Packaged Rooftop VAV with PFP Boxes and Reheat 2 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Packaged Rooftop VAV with PFP Boxes and Reheat 2 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    Packaged Rooftop VAV with PFP Boxes and Reheat 3,    !- Name
    ,                         !- Controller List Name
    Packaged Rooftop VAV with PFP Boxes and Reheat 3Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Packaged Rooftop VAV with PFP Boxes and Reheat 3 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 34,                  !- Supply Side Inlet Node Name
    Node 37,                  !- Demand Side Outlet Node Name
    Packaged Rooftop VAV with PFP Boxes and Reheat 3 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Packaged Rooftop VAV with PFP Boxes and Reheat 3 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    Packaged Rooftop VAV with PFP Boxes and Reheat 4,    !- Name
    ,                         !- Controller List Name
    Packaged Rooftop VAV with PFP Boxes and Reheat 4Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Packaged Rooftop VAV with PFP Boxes and Reheat 4 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 47,                  !- Supply Side Inlet Node Name
    Node 50,                  !- Demand Side Outlet Node Name
    Packaged Rooftop VAV with PFP Boxes and Reheat 4 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Packaged Rooftop VAV with PFP Boxes and Reheat 4 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    Packaged Rooftop VAV with PFP Boxes and Reheat 5,    !- Name
    ,                         !- Controller List Name
    Packaged Rooftop VAV with PFP Boxes and Reheat 5Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Packaged Rooftop VAV with PFP Boxes and Reheat 5 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 60,                  !- Supply Side Inlet Node Name
    Node 63,                  !- Demand Side Outlet Node Name
    Packaged Rooftop VAV with PFP Boxes and Reheat 5 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Packaged Rooftop VAV with PFP Boxes and Reheat 5 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    Packaged Rooftop VAV with PFP Boxes and Reheat 6,    !- Name
    ,                         !- Controller List Name
    Packaged Rooftop VAV with PFP Boxes and Reheat 6Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Packaged Rooftop VAV with PFP Boxes and Reheat 6 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 73,                  !- Supply Side Inlet Node Name
    Node 76,                  !- Demand Side Outlet Node Name
    Packaged Rooftop VAV with PFP Boxes and Reheat 6 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Packaged Rooftop VAV with PFP Boxes and Reheat 6 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 2 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 3 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 4 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 5 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 6 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,    !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List;    !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 2,    !- Name
    Air Loop HVAC Outdoor Air System 2 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 2 Equipment List;    !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 3,    !- Name
    Air Loop HVAC Outdoor Air System 3 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 3 Equipment List;    !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 4,    !- Name
    Air Loop HVAC Outdoor Air System 4 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 4 Equipment List;    !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 5,    !- Name
    Air Loop HVAC Outdoor Air System 5 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 5 Equipment List;    !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 6,    !- Name
    Air Loop HVAC Outdoor Air System 6 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 6 Equipment List;    !- Outdoor Air Equipment List Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,    !- Name
    Node 15,                  !- Mixed Air Node Name
    Node 13,                  !- Outdoor Air Stream Node Name
    Node 14,                  !- Relief Air Stream Node Name
    Node 8;                   !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer,    !- Name
    Node 28,                  !- Mixed Air Node Name
    Node 26,                  !- Outdoor Air Stream Node Name
    Node 27,                  !- Relief Air Stream Node Name
    Node 21;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer,    !- Name
    Node 41,                  !- Mixed Air Node Name
    Node 39,                  !- Outdoor Air Stream Node Name
    Node 40,                  !- Relief Air Stream Node Name
    Node 34;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer,    !- Name
    Node 54,                  !- Mixed Air Node Name
    Node 52,                  !- Outdoor Air Stream Node Name
    Node 53,                  !- Relief Air Stream Node Name
    Node 47;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer,    !- Name
    Node 67,                  !- Mixed Air Node Name
    Node 65,                  !- Outdoor Air Stream Node Name
    Node 66,                  !- Relief Air Stream Node Name
    Node 60;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer,    !- Name
    Node 80,                  !- Mixed Air Node Name
    Node 78,                  !- Outdoor Air Stream Node Name
    Node 79,                  !- Relief Air Stream Node Name
    Node 73;                  !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,    !- Name
    Node 10,                  !- Inlet Node Name
    Node 18;                  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,    !- Name
    Node 23,                  !- Inlet Node Name
    Node 31;                  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,    !- Name
    Node 36,                  !- Inlet Node Name
    Node 44;                  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,    !- Name
    Node 49,                  !- Inlet Node Name
    Node 57;                  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 5,    !- Name
    Node 62,                  !- Inlet Node Name
    Node 70;                  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 6,    !- Name
    Node 75,                  !- Inlet Node Name
    Node 83;                  !- Outlet 1 Node Name

AirLoopHVAC:SupplyPath,
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 Node 10 Supply Path,    !- Name
    Node 10,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Packaged Rooftop VAV with PFP Boxes and Reheat 2 Node 23 Supply Path,    !- Name
    Node 23,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Packaged Rooftop VAV with PFP Boxes and Reheat 3 Node 36 Supply Path,    !- Name
    Node 36,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Packaged Rooftop VAV with PFP Boxes and Reheat 4 Node 49 Supply Path,    !- Name
    Node 49,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Packaged Rooftop VAV with PFP Boxes and Reheat 5 Node 62 Supply Path,    !- Name
    Node 62,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 5;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Packaged Rooftop VAV with PFP Boxes and Reheat 6 Node 75 Supply Path,    !- Name
    Node 75,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 6;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Terminal Single Duct Parallel PIU Reheat 1 Mixer,    !- Name
    Air Terminal Single Duct Parallel PIU Reheat 1 Mixer Outlet,    !- Outlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 1 Fan Outlet,    !- Inlet 1 Node Name
    Node 18;                  !- Inlet 2 Node Name

AirLoopHVAC:ZoneMixer,
    Air Terminal Single Duct Parallel PIU Reheat 2 Mixer,    !- Name
    Air Terminal Single Duct Parallel PIU Reheat 2 Mixer Outlet,    !- Outlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 2 Fan Outlet,    !- Inlet 1 Node Name
    Node 31;                  !- Inlet 2 Node Name

AirLoopHVAC:ZoneMixer,
    Air Terminal Single Duct Parallel PIU Reheat 3 Mixer,    !- Name
    Air Terminal Single Duct Parallel PIU Reheat 3 Mixer Outlet,    !- Outlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 3 Fan Outlet,    !- Inlet 1 Node Name
    Node 44;                  !- Inlet 2 Node Name

AirLoopHVAC:ZoneMixer,
    Air Terminal Single Duct Parallel PIU Reheat 4 Mixer,    !- Name
    Air Terminal Single Duct Parallel PIU Reheat 4 Mixer Outlet,    !- Outlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 4 Fan Outlet,    !- Inlet 1 Node Name
    Node 57;                  !- Inlet 2 Node Name

AirLoopHVAC:ZoneMixer,
    Air Terminal Single Duct Parallel PIU Reheat 5 Mixer,    !- Name
    Air Terminal Single Duct Parallel PIU Reheat 5 Mixer Outlet,    !- Outlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 5 Fan Outlet,    !- Inlet 1 Node Name
    Node 70;                  !- Inlet 2 Node Name

AirLoopHVAC:ZoneMixer,
    Air Terminal Single Duct Parallel PIU Reheat 6 Mixer,    !- Name
    Air Terminal Single Duct Parallel PIU Reheat 6 Mixer Outlet,    !- Outlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 6 Fan Outlet,    !- Inlet 1 Node Name
    Node 83;                  !- Inlet 2 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,    !- Name
    Node 11,                  !- Outlet Node Name
    Node 19;                  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,    !- Name
    Node 24,                  !- Outlet Node Name
    Node 32;                  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,    !- Name
    Node 37,                  !- Outlet Node Name
    Node 45;                  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,    !- Name
    Node 50,                  !- Outlet Node Name
    Node 58;                  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 5,    !- Name
    Node 63,                  !- Outlet Node Name
    Node 71;                  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 6,    !- Name
    Node 76,                  !- Outlet Node Name
    Node 84;                  !- Inlet 1 Node Name

AirLoopHVAC:ReturnPath,
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 Return Path,    !- Name
    Node 11,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Packaged Rooftop VAV with PFP Boxes and Reheat 2 Return Path,    !- Name
    Node 24,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Packaged Rooftop VAV with PFP Boxes and Reheat 3 Return Path,    !- Name
    Node 37,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Packaged Rooftop VAV with PFP Boxes and Reheat 4 Return Path,    !- Name
    Node 50,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Packaged Rooftop VAV with PFP Boxes and Reheat 5 Return Path,    !- Name
    Node 63,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 5;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Packaged Rooftop VAV with PFP Boxes and Reheat 6 Return Path,    !- Name
    Node 76,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 6;    !- Component 1 Name

Branch,
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,    !- Component 1 Name
    Node 8,                   !- Component 1 Inlet Node Name
    Node 15,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Two Speed 1 CoilSystem,    !- Component 2 Name
    Node 15,                  !- Component 2 Inlet Node Name
    Node 16,                  !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 1,    !- Component 3 Name
    Node 16,                  !- Component 3 Inlet Node Name
    Node 17,                  !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan Variable Volume 1,    !- Component 4 Name
    Node 17,                  !- Component 4 Inlet Node Name
    Node 9;                   !- Component 4 Outlet Node Name

Branch,
    Packaged Rooftop VAV with PFP Boxes and Reheat 2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2,    !- Component 1 Name
    Node 21,                  !- Component 1 Inlet Node Name
    Node 28,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Two Speed 2 CoilSystem,    !- Component 2 Name
    Node 28,                  !- Component 2 Inlet Node Name
    Node 29,                  !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 3,    !- Component 3 Name
    Node 29,                  !- Component 3 Inlet Node Name
    Node 30,                  !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan Variable Volume 2,    !- Component 4 Name
    Node 30,                  !- Component 4 Inlet Node Name
    Node 22;                  !- Component 4 Outlet Node Name

Branch,
    Packaged Rooftop VAV with PFP Boxes and Reheat 3 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3,    !- Component 1 Name
    Node 34,                  !- Component 1 Inlet Node Name
    Node 41,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Two Speed 3 CoilSystem,    !- Component 2 Name
    Node 41,                  !- Component 2 Inlet Node Name
    Node 42,                  !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 5,    !- Component 3 Name
    Node 42,                  !- Component 3 Inlet Node Name
    Node 43,                  !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan Variable Volume 3,    !- Component 4 Name
    Node 43,                  !- Component 4 Inlet Node Name
    Node 35;                  !- Component 4 Outlet Node Name

Branch,
    Packaged Rooftop VAV with PFP Boxes and Reheat 4 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 4,    !- Component 1 Name
    Node 47,                  !- Component 1 Inlet Node Name
    Node 54,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Two Speed 4 CoilSystem,    !- Component 2 Name
    Node 54,                  !- Component 2 Inlet Node Name
    Node 55,                  !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 7,    !- Component 3 Name
    Node 55,                  !- Component 3 Inlet Node Name
    Node 56,                  !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan Variable Volume 4,    !- Component 4 Name
    Node 56,                  !- Component 4 Inlet Node Name
    Node 48;                  !- Component 4 Outlet Node Name

Branch,
    Packaged Rooftop VAV with PFP Boxes and Reheat 5 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 5,    !- Component 1 Name
    Node 60,                  !- Component 1 Inlet Node Name
    Node 67,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Two Speed 5 CoilSystem,    !- Component 2 Name
    Node 67,                  !- Component 2 Inlet Node Name
    Node 68,                  !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 9,    !- Component 3 Name
    Node 68,                  !- Component 3 Inlet Node Name
    Node 69,                  !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan Variable Volume 5,    !- Component 4 Name
    Node 69,                  !- Component 4 Inlet Node Name
    Node 61;                  !- Component 4 Outlet Node Name

Branch,
    Packaged Rooftop VAV with PFP Boxes and Reheat 6 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 6,    !- Component 1 Name
    Node 73,                  !- Component 1 Inlet Node Name
    Node 80,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Two Speed 6 CoilSystem,    !- Component 2 Name
    Node 80,                  !- Component 2 Inlet Node Name
    Node 81,                  !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 11,    !- Component 3 Name
    Node 81,                  !- Component 3 Inlet Node Name
    Node 82,                  !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan Variable Volume 6,    !- Component 4 Name
    Node 82,                  !- Component 4 Inlet Node Name
    Node 74;                  !- Component 4 Outlet Node Name

BranchList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 Supply Branches,    !- Name
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 Main Branch;    !- Branch 1 Name

BranchList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 2 Supply Branches,    !- Name
    Packaged Rooftop VAV with PFP Boxes and Reheat 2 Main Branch;    !- Branch 1 Name

BranchList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 3 Supply Branches,    !- Name
    Packaged Rooftop VAV with PFP Boxes and Reheat 3 Main Branch;    !- Branch 1 Name

BranchList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 4 Supply Branches,    !- Name
    Packaged Rooftop VAV with PFP Boxes and Reheat 4 Main Branch;    !- Branch 1 Name

BranchList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 5 Supply Branches,    !- Name
    Packaged Rooftop VAV with PFP Boxes and Reheat 5 Main Branch;    !- Branch 1 Name

BranchList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 6 Supply Branches,    !- Name
    Packaged Rooftop VAV with PFP Boxes and Reheat 6 Main Branch;    !- Branch 1 Name

NodeList,
    Thermal Zone 1 Inlet Node List,    !- Name
    Node 12;                  !- Node 1 Name

NodeList,
    Thermal Zone 1 Exhaust Node List,    !- Name
    Node 20;                  !- Node 1 Name

NodeList,
    Thermal Zone 1 Return Node List,    !- Name
    Node 19;                  !- Node 1 Name

NodeList,
    Thermal Zone 2 Inlet Node List,    !- Name
    Node 25;                  !- Node 1 Name

NodeList,
    Thermal Zone 2 Exhaust Node List,    !- Name
    Node 33;                  !- Node 1 Name

NodeList,
    Thermal Zone 2 Return Node List,    !- Name
    Node 32;                  !- Node 1 Name

NodeList,
    Thermal Zone 3 Inlet Node List,    !- Name
    Node 38;                  !- Node 1 Name

NodeList,
    Thermal Zone 3 Exhaust Node List,    !- Name
    Node 46;                  !- Node 1 Name

NodeList,
    Thermal Zone 3 Return Node List,    !- Name
    Node 45;                  !- Node 1 Name

NodeList,
    Thermal Zone 4 Inlet Node List,    !- Name
    Node 51;                  !- Node 1 Name

NodeList,
    Thermal Zone 4 Exhaust Node List,    !- Name
    Node 59;                  !- Node 1 Name

NodeList,
    Thermal Zone 4 Return Node List,    !- Name
    Node 58;                  !- Node 1 Name

NodeList,
    Thermal Zone 5 Inlet Node List,    !- Name
    Node 64;                  !- Node 1 Name

NodeList,
    Thermal Zone 5 Exhaust Node List,    !- Name
    Node 72;                  !- Node 1 Name

NodeList,
    Thermal Zone 5 Return Node List,    !- Name
    Node 71;                  !- Node 1 Name

NodeList,
    Thermal Zone 6 Inlet Node List,    !- Name
    Node 77;                  !- Node 1 Name

NodeList,
    Thermal Zone 6 Exhaust Node List,    !- Name
    Node 85;                  !- Node 1 Name

NodeList,
    Thermal Zone 6 Return Node List,    !- Name
    Node 84;                  !- Node 1 Name

NodeList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 Supply Outlet Nodes,    !- Name
    Node 9;                   !- Node 1 Name

NodeList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 Demand Inlet Nodes,    !- Name
    Node 10;                  !- Node 1 Name

NodeList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 2 Supply Outlet Nodes,    !- Name
    Node 22;                  !- Node 1 Name

NodeList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 2 Demand Inlet Nodes,    !- Name
    Node 23;                  !- Node 1 Name

NodeList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 3 Supply Outlet Nodes,    !- Name
    Node 35;                  !- Node 1 Name

NodeList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 3 Demand Inlet Nodes,    !- Name
    Node 36;                  !- Node 1 Name

NodeList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 4 Supply Outlet Nodes,    !- Name
    Node 48;                  !- Node 1 Name

NodeList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 4 Demand Inlet Nodes,    !- Name
    Node 49;                  !- Node 1 Name

NodeList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 5 Supply Outlet Nodes,    !- Name
    Node 61;                  !- Node 1 Name

NodeList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 5 Demand Inlet Nodes,    !- Name
    Node 62;                  !- Node 1 Name

NodeList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 6 Supply Outlet Nodes,    !- Name
    Node 74;                  !- Node 1 Name

NodeList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 6 Demand Inlet Nodes,    !- Name
    Node 75;                  !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

OutdoorAir:NodeList,
    Node 13;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 26;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 39;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 52;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 65;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 78;                  !- Node or NodeList Name 1

AvailabilityManager:Scheduled,
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 1 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Packaged Rooftop VAV with PFP Boxes and Reheat 2 Availability Manager,    !- Name
    Always On Discrete 27;    !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 2 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Packaged Rooftop VAV with PFP Boxes and Reheat 3 Availability Manager,    !- Name
    Always On Discrete 28;    !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 3 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Packaged Rooftop VAV with PFP Boxes and Reheat 4 Availability Manager,    !- Name
    Always On Discrete 29;    !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 4 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Packaged Rooftop VAV with PFP Boxes and Reheat 5 Availability Manager,    !- Name
    Always On Discrete 30;    !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 5 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Packaged Rooftop VAV with PFP Boxes and Reheat 6 Availability Manager,    !- Name
    Always On Discrete 31;    !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 6 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManagerAssignmentList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 1Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Packaged Rooftop VAV with PFP Boxes and Reheat 1 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 1 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 2Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Packaged Rooftop VAV with PFP Boxes and Reheat 2 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 2 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 3Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Packaged Rooftop VAV with PFP Boxes and Reheat 3 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 3 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 4Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Packaged Rooftop VAV with PFP Boxes and Reheat 4 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 4 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 4 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 5Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Packaged Rooftop VAV with PFP Boxes and Reheat 5 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 5 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 5 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Packaged Rooftop VAV with PFP Boxes and Reheat 6Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Packaged Rooftop VAV with PFP Boxes and Reheat 6 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 6 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 6 Availability Manager;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,    !- Name
    Temperature,              !- Control Variable
    Deck_Temperature 10,      !- Schedule Name
    Node 9;                   !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,    !- Name
    Temperature,              !- Control Variable
    Deck_Temperature 10,      !- Schedule Name
    Node 22;                  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 3,    !- Name
    Temperature,              !- Control Variable
    Deck_Temperature 10,      !- Schedule Name
    Node 35;                  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 4,    !- Name
    Temperature,              !- Control Variable
    Deck_Temperature 10,      !- Schedule Name
    Node 48;                  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 5,    !- Name
    Temperature,              !- Control Variable
    Deck_Temperature 10,      !- Schedule Name
    Node 61;                  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 6,    !- Name
    Temperature,              !- Control Variable
    Deck_Temperature 10,      !- Schedule Name
    Node 74;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 15 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 9,                   !- Reference Setpoint Node Name
    Node 17,                  !- Fan Inlet Node Name
    Node 9,                   !- Fan Outlet Node Name
    Node 15;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 16 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 9,                   !- Reference Setpoint Node Name
    Node 17,                  !- Fan Inlet Node Name
    Node 9,                   !- Fan Outlet Node Name
    Node 16;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 17 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 9,                   !- Reference Setpoint Node Name
    Node 17,                  !- Fan Inlet Node Name
    Node 9,                   !- Fan Outlet Node Name
    Node 17;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 28 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 22,                  !- Reference Setpoint Node Name
    Node 30,                  !- Fan Inlet Node Name
    Node 22,                  !- Fan Outlet Node Name
    Node 28;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 29 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 22,                  !- Reference Setpoint Node Name
    Node 30,                  !- Fan Inlet Node Name
    Node 22,                  !- Fan Outlet Node Name
    Node 29;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 30 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 22,                  !- Reference Setpoint Node Name
    Node 30,                  !- Fan Inlet Node Name
    Node 22,                  !- Fan Outlet Node Name
    Node 30;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 41 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 35,                  !- Reference Setpoint Node Name
    Node 43,                  !- Fan Inlet Node Name
    Node 35,                  !- Fan Outlet Node Name
    Node 41;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 42 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 35,                  !- Reference Setpoint Node Name
    Node 43,                  !- Fan Inlet Node Name
    Node 35,                  !- Fan Outlet Node Name
    Node 42;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 43 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 35,                  !- Reference Setpoint Node Name
    Node 43,                  !- Fan Inlet Node Name
    Node 35,                  !- Fan Outlet Node Name
    Node 43;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 54 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 48,                  !- Reference Setpoint Node Name
    Node 56,                  !- Fan Inlet Node Name
    Node 48,                  !- Fan Outlet Node Name
    Node 54;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 55 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 48,                  !- Reference Setpoint Node Name
    Node 56,                  !- Fan Inlet Node Name
    Node 48,                  !- Fan Outlet Node Name
    Node 55;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 56 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 48,                  !- Reference Setpoint Node Name
    Node 56,                  !- Fan Inlet Node Name
    Node 48,                  !- Fan Outlet Node Name
    Node 56;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 67 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 61,                  !- Reference Setpoint Node Name
    Node 69,                  !- Fan Inlet Node Name
    Node 61,                  !- Fan Outlet Node Name
    Node 67;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 68 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 61,                  !- Reference Setpoint Node Name
    Node 69,                  !- Fan Inlet Node Name
    Node 61,                  !- Fan Outlet Node Name
    Node 68;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 69 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 61,                  !- Reference Setpoint Node Name
    Node 69,                  !- Fan Inlet Node Name
    Node 61,                  !- Fan Outlet Node Name
    Node 69;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 80 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 74,                  !- Reference Setpoint Node Name
    Node 82,                  !- Fan Inlet Node Name
    Node 74,                  !- Fan Outlet Node Name
    Node 80;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 81 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 74,                  !- Reference Setpoint Node Name
    Node 82,                  !- Fan Inlet Node Name
    Node 74,                  !- Fan Outlet Node Name
    Node 81;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 82 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 74,                  !- Reference Setpoint Node Name
    Node 82,                  !- Fan Inlet Node Name
    Node 74,                  !- Fan Outlet Node Name
    Node 82;                  !- Setpoint Node or NodeList Name

Curve:Quadratic,
    Curve Quadratic 1,        !- Name
    0.77136,                  !- Coefficient1 Constant
    0.34053,                  !- Coefficient2 x
    -0.11088,                 !- Coefficient3 x2
    0.75918,                  !- Minimum Value of x
    1.13877;                  !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,        !- Name
    1.2055,                   !- Coefficient1 Constant
    -0.32953,                 !- Coefficient2 x
    0.12308,                  !- Coefficient3 x2
    0.75918,                  !- Minimum Value of x
    1.13877;                  !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,        !- Name
    0.771,                    !- Coefficient1 Constant
    0.229,                    !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Biquadratic,
    Curve Biquadratic 1,      !- Name
    0.42415,                  !- Coefficient1 Constant
    0.04426,                  !- Coefficient2 x
    -0.00042,                 !- Coefficient3 x2
    0.00333,                  !- Coefficient4 y
    -8e-05,                   !- Coefficient5 y2
    -0.00021,                 !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,      !- Name
    1.23649,                  !- Coefficient1 Constant
    -0.02431,                 !- Coefficient2 x
    0.00057,                  !- Coefficient3 x2
    -0.01434,                 !- Coefficient4 y
    0.00063,                  !- Coefficient5 y2
    -0.00038,                 !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 3,      !- Name
    0.42415,                  !- Coefficient1 Constant
    0.04426,                  !- Coefficient2 x
    -0.00042,                 !- Coefficient3 x2
    0.00333,                  !- Coefficient4 y
    -8e-05,                   !- Coefficient5 y2
    -0.00021,                 !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,      !- Name
    1.23649,                  !- Coefficient1 Constant
    -0.02431,                 !- Coefficient2 x
    0.00057,                  !- Coefficient3 x2
    -0.01434,                 !- Coefficient4 y
    0.00063,                  !- Coefficient5 y2
    -0.00038,                 !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0,                        !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOilNo1,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOilNo2,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1,                        !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

OutputControl:ReportingTolerances,
    0.2,                      !- Tolerance for Time Heating Setpoint Not Met
    0.2;                      !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    Environment,              !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 1,           !- Key Value
    Zone Infiltration Mass,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 1,           !- Key Value
    Zone Mechanical Ventilation Mass,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 1,           !- Key Value
    Zone Mechanical Ventilation Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 1,           !- Key Value
    Zone Air Temperature,     !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 1,           !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 1,           !- Key Value
    Zone Thermostat Heating Setpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 1,           !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 2,           !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 2,           !- Key Value
    Zone Windows Total Heat Gain Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 2,           !- Key Value
    Zone Infiltration Mass,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Environment,              !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 2,           !- Key Value
    Zone Mechanical Ventilation Mass,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 2,           !- Key Value
    Zone Mechanical Ventilation Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 2,           !- Key Value
    Zone Air Temperature,     !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 2,           !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 2,           !- Key Value
    Zone Thermostat Heating Setpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 2,           !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 3,           !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 3,           !- Key Value
    Zone Windows Total Heat Gain Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 3,           !- Key Value
    Zone Infiltration Mass,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 3,           !- Key Value
    Zone Mechanical Ventilation Mass,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Environment,              !- Key Value
    Site Wind Speed,          !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 3,           !- Key Value
    Zone Mechanical Ventilation Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 3,           !- Key Value
    Zone Air Temperature,     !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 3,           !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 3,           !- Key Value
    Zone Thermostat Heating Setpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 3,           !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 4,           !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 4,           !- Key Value
    Zone Windows Total Heat Gain Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 4,           !- Key Value
    Zone Infiltration Mass,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 4,           !- Key Value
    Zone Mechanical Ventilation Mass,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 4,           !- Key Value
    Zone Mechanical Ventilation Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Environment,              !- Key Value
    Site Wind Direction,      !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 4,           !- Key Value
    Zone Air Temperature,     !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 4,           !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 4,           !- Key Value
    Zone Thermostat Heating Setpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 4,           !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 5,           !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 5,           !- Key Value
    Zone Windows Total Heat Gain Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 5,           !- Key Value
    Zone Infiltration Mass,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 5,           !- Key Value
    Zone Mechanical Ventilation Mass,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 5,           !- Key Value
    Zone Mechanical Ventilation Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 5,           !- Key Value
    Zone Air Temperature,     !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Environment,              !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 5,           !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 5,           !- Key Value
    Zone Thermostat Heating Setpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 5,           !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 6,           !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 6,           !- Key Value
    Zone Windows Total Heat Gain Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 6,           !- Key Value
    Zone Infiltration Mass,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 6,           !- Key Value
    Zone Mechanical Ventilation Mass,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 6,           !- Key Value
    Zone Mechanical Ventilation Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 6,           !- Key Value
    Zone Air Temperature,     !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 6,           !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Environment,              !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 6,           !- Key Value
    Zone Thermostat Heating Setpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 6,           !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Environment,              !- Key Value
    Site Solar Hour Angle,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 1,           !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Thermal Zone 1,           !- Key Value
    Zone Windows Total Heat Gain Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:JSON,
    TimeSeriesAndTabular,     !- Option Type
    No,                       !- Output JSON
    No,                       !- Output CBOR
    No;                       !- Output MessagePack

Output:SQLite,
    SimpleAndTabular;         !- Option Type