  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {766da0da-890c-4702-a755-b3236cd22ad7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {766da0da-890c-4702-a755-b3236cd22ad7}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {a1583557-4be7-4b69-8dfb-690e6ae8b1d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:Node,
  {e6334239-4aeb-4bc8-bea5-903418fb3836}, !- Handle
  Node 78,                                !- Name
  ,                                       !- Inlet Port
  {9a723556-a758-4bf9-af09-182247087e56}; !- Outlet Port

OS:Connection,
  {9a723556-a758-4bf9-af09-182247087e56}, !- Handle
  {e6334239-4aeb-4bc8-bea5-903418fb3836}, !- Source Object
  3,                                      !- Outlet Port
  {743cd1e3-938a-4395-a9fe-719bcc36ab84}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {08ba5401-cd05-4b1b-bc71-4d77f9026fe6}, !- Handle
  Node 79,                                !- Name
  {b8884dde-6611-49ca-833e-53ec286c4fed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8884dde-6611-49ca-833e-53ec286c4fed}, !- Handle
  {743cd1e3-938a-4395-a9fe-719bcc36ab84}, !- Source Object
  7,                                      !- Outlet Port
  {08ba5401-cd05-4b1b-bc71-4d77f9026fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e74b04d0-3162-4cc5-a16e-354b114f2ce1}, !- Handle
  {15227a1b-27c1-466c-9d72-46f626ffadc9}, !- Source Object
  3,                                      !- Outlet Port
  {743cd1e3-938a-4395-a9fe-719bcc36ab84}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {79a65782-89f8-4e3b-8b2d-03a1d5810819}, !- Handle
  Coil Cooling DX Two Speed 6,            !- Name
  {a1583557-4be7-4b69-8dfb-690e6ae8b1d8}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {3f1ad7dc-bc37-4f52-ac52-b42b1e08fddb}, !- Air Inlet Node Name
  {4c187b56-f117-41df-b042-a66237a77685}, !- Air Outlet Node Name
  {8e01b91e-ca75-4f34-8a8c-132bfc961a04}, !- Total Cooling Capacity Function of Temperature Curve Name
  {972e2457-2bff-455f-ba0e-9c076d51d713}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71274ce5-142c-4dbe-9505-189c311fbd0e}, !- Energy Input Ratio Function of Temperature Curve Name
  {1ecb4fef-ee82-4993-9c06-9d17e51983f9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00d185a1-c45e-4b6f-a36b-57bf12d2a8ab}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {a4838d61-0299-4241-aa93-c6fa88b4e59b}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {3b3ddaf3-acd0-4a48-95b6-7b567a2e1ad6}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {7f1404f3-7d0e-42db-bc8c-ccb73ca62b0f}, !- Handle
  Node 80,                                !- Name
  {ad6e67eb-b1ff-4c08-a322-f1f87ec71fb0}, !- Inlet Port
  {3f1ad7dc-bc37-4f52-ac52-b42b1e08fddb}; !- Outlet Port

OS:Connection,
  {ad6e67eb-b1ff-4c08-a322-f1f87ec71fb0}, !- Handle
  {743cd1e3-938a-4395-a9fe-719bcc36ab84}, !- Source Object
  5,                                      !- Outlet Port
  {7f1404f3-7d0e-42db-bc8c-ccb73ca62b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f1ad7dc-bc37-4f52-ac52-b42b1e08fddb}, !- Handle
  {7f1404f3-7d0e-42db-bc8c-ccb73ca62b0f}, !- Source Object
  3,                                      !- Outlet Port
  {79a65782-89f8-4e3b-8b2d-03a1d5810819}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {95e19e5c-4ac7-4d1e-aaec-ed8e202d3a45}, !- Handle
  Coil Heating Electric 11,               !- Name
  {a1583557-4be7-4b69-8dfb-690e6ae8b1d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {169c9d84-1a0a-4846-a758-0fc4aa238ac6}, !- Air Inlet Node Name
  {07ce1096-c2b1-4a67-8e23-ae9093d9caa8}; !- Air Outlet Node Name

OS:Node,
  {d50ddb2f-e427-402e-bdc4-b1b35fbcb076}, !- Handle
  Node 81,                                !- Name
  {4c187b56-f117-41df-b042-a66237a77685}, !- Inlet Port
  {169c9d84-1a0a-4846-a758-0fc4aa238ac6}; !- Outlet Port

OS:Connection,
  {4c187b56-f117-41df-b042-a66237a77685}, !- Handle
  {79a65782-89f8-4e3b-8b2d-03a1d5810819}, !- Source Object
  9,                                      !- Outlet Port
  {d50ddb2f-e427-402e-bdc4-b1b35fbcb076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {169c9d84-1a0a-4846-a758-0fc4aa238ac6}, !- Handle
  {d50ddb2f-e427-402e-bdc4-b1b35fbcb076}, !- Source Object
  3,                                      !- Outlet Port
  {95e19e5c-4ac7-4d1e-aaec-ed8e202d3a45}, !- Target Object
  5;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {0aca8311-3ff2-4e58-8b1b-3848d2595c71}, !- Handle
  Fan Variable Volume 6,                  !- Name
  {a1583557-4be7-4b69-8dfb-690e6ae8b1d8}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {de6e64a4-468a-4dd1-8d15-c164ffdcd57a}, !- Air Inlet Node Name
  {e7de15e7-8d90-432a-99cd-d8d7518eb1f2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {18103ea6-f92c-4b1e-8172-4b0c3d278b5c}, !- Handle
  Node 82,                                !- Name
  {07ce1096-c2b1-4a67-8e23-ae9093d9caa8}, !- Inlet Port
  {de6e64a4-468a-4dd1-8d15-c164ffdcd57a}; !- Outlet Port

OS:Connection,
  {07ce1096-c2b1-4a67-8e23-ae9093d9caa8}, !- Handle
  {95e19e5c-4ac7-4d1e-aaec-ed8e202d3a45}, !- Source Object
  6,                                      !- Outlet Port
  {18103ea6-f92c-4b1e-8172-4b0c3d278b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de6e64a4-468a-4dd1-8d15-c164ffdcd57a}, !- Handle
  {18103ea6-f92c-4b1e-8172-4b0c3d278b5c}, !- Source Object
  3,                                      !- Outlet Port
  {0aca8311-3ff2-4e58-8b1b-3848d2595c71}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {e7de15e7-8d90-432a-99cd-d8d7518eb1f2}, !- Handle
  {0aca8311-3ff2-4e58-8b1b-3848d2595c71}, !- Source Object
  17,                                     !- Outlet Port
  {23d71955-e6d2-4f80-9068-09cf545d70fe}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {7849970d-e265-43bf-8506-7cd957f84428}, !- Handle
  Setpoint Manager Scheduled 6,           !- Name
  Temperature,                            !- Control Variable
  {5e5e87fd-2684-48aa-8f84-cd4603497296}, !- Schedule Name
  {23d71955-e6d2-4f80-9068-09cf545d70fe}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {49a9304f-34f6-4f29-88e7-2fb1bcb695a7}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 6, !- Name
  {a1583557-4be7-4b69-8dfb-690e6ae8b1d8}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {1d956f4b-e05f-4d74-91f3-d041331a4a47}, !- Supply Air Inlet Node Name
  {9ff28c66-aa25-42e1-9434-ab0e872407c8}, !- Secondary Air Inlet Node Name
  {56de4e24-c016-4c99-b936-4d591f862eda}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {3380a43d-2f5a-437b-8f06-152edb385ad7}, !- Fan Name
  {cf623356-02aa-42f5-ab54-0e5524e502f1}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {cf623356-02aa-42f5-ab54-0e5524e502f1}, !- Handle
  Coil Heating Electric 12,               !- Name
  {a1583557-4be7-4b69-8dfb-690e6ae8b1d8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {3380a43d-2f5a-437b-8f06-152edb385ad7}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {45531aef-89d5-4ddf-bedf-67d0b319a279}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {341fe4ee-e1a1-495d-81dc-929da288c137}, !- Handle
  Node 83,                                !- Name
  {f4e1250f-50b6-43b9-ae1c-1665a00a9c56}, !- Inlet Port
  {1d956f4b-e05f-4d74-91f3-d041331a4a47}; !- Outlet Port

OS:Connection,
  {f4e1250f-50b6-43b9-ae1c-1665a00a9c56}, !- Handle
  {6c4c092c-d7b8-4e80-a8ec-a47b162e6d13}, !- Source Object
  3,                                      !- Outlet Port
  {341fe4ee-e1a1-495d-81dc-929da288c137}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d956f4b-e05f-4d74-91f3-d041331a4a47}, !- Handle
  {341fe4ee-e1a1-495d-81dc-929da288c137}, !- Source Object
  3,                                      !- Outlet Port
  {49a9304f-34f6-4f29-88e7-2fb1bcb695a7}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {56de4e24-c016-4c99-b936-4d591f862eda}, !- Handle
  {49a9304f-34f6-4f29-88e7-2fb1bcb695a7}, !- Source Object
  9,                                      !- Outlet Port
  {553bb5ee-b64a-4037-9c93-a94c259696d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {882571be-0dd6-438e-9fcf-169e9b9b1ae5}, !- Handle
  Node 84,                                !- Name
  {f01d18fd-2445-436a-bdb1-631491d7090f}, !- Inlet Port
  {7b14ffbb-ae01-4e76-9d98-e17b00cb3d94}; !- Outlet Port

OS:Connection,
  {a5019350-76c9-4371-adbc-8d63d2ced378}, !- Handle
  {553bb5ee-b64a-4037-9c93-a94c259696d6}, !- Source Object
  3,                                      !- Outlet Port
  {22bd4fac-1681-4694-97f8-517472107eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f01d18fd-2445-436a-bdb1-631491d7090f}, !- Handle
  {f303db1b-2381-4d2c-b12e-9944d1296668}, !- Source Object
  2,                                      !- Outlet Port
  {882571be-0dd6-438e-9fcf-169e9b9b1ae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b14ffbb-ae01-4e76-9d98-e17b00cb3d94}, !- Handle
  {882571be-0dd6-438e-9fcf-169e9b9b1ae5}, !- Source Object
  3,                                      !- Outlet Port
  {5fb6b582-e068-4a1c-9e63-3c8ca7b00076}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a9f3aead-4b97-4ee0-a06e-ab1e85cee158}, !- Handle
  Node 85,                                !- Name
  {70bbc323-b7cf-4589-82b7-cb5b75d3b493}, !- Inlet Port
  {9ff28c66-aa25-42e1-9434-ab0e872407c8}; !- Outlet Port

OS:Connection,
  {70bbc323-b7cf-4589-82b7-cb5b75d3b493}, !- Handle
  {646eee61-bb54-4364-ad43-74fb2d4f9b73}, !- Source Object
  2,                                      !- Outlet Port
  {a9f3aead-4b97-4ee0-a06e-ab1e85cee158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ff28c66-aa25-42e1-9434-ab0e872407c8}, !- Handle
  {a9f3aead-4b97-4ee0-a06e-ab1e85cee158}, !- Source Object
  3,                                      !- Outlet Port
  {49a9304f-34f6-4f29-88e7-2fb1bcb695a7}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Constant,
  {fab59737-a78b-4db8-8e0d-a960552598a9}, !- Handle
  Always On Discrete 32,                  !- Name
  {958c429a-84a6-4069-8abd-abc453a75f98}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {de49b86c-a2a2-4201-bf97-e9043a0f476b}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7068018-da88-47ce-934f-98b674f5a93e}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {1fc1d81d-df61-424c-b571-562ed36adf53}, !- Handle
  Rendering Color 42,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a93e827-6789-4ab0-8601-99c022855802}, !- Handle
  Rendering Color 43,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {994857a9-faef-4d54-a5dd-f617a7ec46dc}, !- Handle
  Rendering Color 44,                     !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {065fc5a5-f72a-46d2-85da-e1288de11164}, !- Handle
  Rendering Color 45,                     !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {93315e49-4843-4e2f-8bbc-1ee74e0556f5}, !- Handle
  Rendering Color 46,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5ce9b6c-b09a-4f41-8818-26acb7819971}, !- Handle
  Rendering Color 47,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4a081c46-cbba-49b8-bb82-13e57a33e669}, !- Handle
  Rendering Color 48,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:StandardsInformation:Material,
  {4d013d4e-8c63-4ca7-b1d9-9beca320baa4}, !- Handle
  ;                                       !- Material Name

OS:Construction:AirBoundary,
  {e58bf392-bc99-487a-ad73-f2034387d808}, !- Handle
  Construction AirWall,                   !- Name
  ,                                       !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ,                                       !- Simple Mixing Schedule Name
  {5af87154-5496-4ff4-9433-df1ea0688ce7}; !- Surface Rendering Name

OS:StandardsInformation:Construction,
  {4de53ab3-bf5e-4680-bb57-978fee4b71ee}, !- Handle
  {e58bf392-bc99-487a-ad73-f2034387d808}; !- Construction Name

OS:Construction:AirBoundary,
  {3cd547c5-4bcf-4c2c-8c47-41f9fd226621}, !- Handle
  AirWall,                                !- Name
  ,                                       !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:StandardsInformation:Construction,
  {909aaa5a-e53f-4af3-924f-04c090d23e3c}, !- Handle
  {3cd547c5-4bcf-4c2c-8c47-41f9fd226621}; !- Construction Name

OS:Rendering:Color,
  {5af87154-5496-4ff4-9433-df1ea0688ce7}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9cb3517-b21d-4e2f-881a-7b0820eb3d79}, !- Handle
  Rendering Color 50,                     !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c3ebeeee-c3ef-4e85-a3d3-2ed646af8087}, !- Handle
  Rendering Color 51,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a8bfea6-3072-4bd0-babc-6f20670d1366}, !- Handle
  Rendering Color 52,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af396b8b-2c6c-4a09-9034-b1bdf247ec98}, !- Handle
  Rendering Color 53,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af995df2-b401-4942-b247-f223a31485bd}, !- Handle
  Rendering Color 54,                     !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb753a5a-b215-4f7c-b41d-a560914faf06}, !- Handle
  Rendering Color 55,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {705537aa-e90c-4a89-9b5a-09ef029fe5c9}, !- Handle
  Rendering Color 56,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f4468c5c-5a04-4ff4-aac8-0f14e4bd23cc}, !- Handle
  Rendering Color 57,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76f4af6b-baee-47b0-993b-ccdfc41811c4}, !- Handle
  Rendering Color 58,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a088cef2-8b75-4185-a5a8-40dd4ac6b93f}, !- Handle
  Rendering Color 59,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4f451bc9-6f55-4a74-a801-0b0866a6aef4}, !- Handle
  Rendering Color 60,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fcffac08-6162-4872-953a-72a6e1749565}, !- Handle
  Rendering Color 61,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6d999de-8b5e-43cf-92d4-1d7b8b9cc7dc}, !- Handle
  Rendering Color 62,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2aa28337-7026-4bb7-8fdc-6dbc39676da1}, !- Handle
  Rendering Color 63,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e02b10af-2666-4be1-aeb8-ac2b3daa5685}, !- Handle
  Rendering Color 64,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1df32c8e-de50-4e85-b6de-532a9430dd23}, !- Handle
  Rendering Color 65,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1189de8e-f8a9-46cb-8278-1f0a807ce8e2}, !- Handle
  Rendering Color 66,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2d02351e-de90-4fd7-90a9-315a10d69d18}, !- Handle
  Rendering Color 67,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c07fa431-3b2c-4cd3-b506-4c6677acd888}, !- Handle
  Rendering Color 68,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2221eff7-54cd-4c6c-b96e-e34c35bd7a82}, !- Handle
  Rendering Color 69,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f51c1928-5cf4-4955-ba7c-ccca4816b256}, !- Handle
  Rendering Color 70,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {bb88ebf0-920f-43d1-bc42-90c1421780a2}, !- Handle
  Clothing Schedule,                      !- Name
  {27621df8-295f-442f-8ebc-dc80eaea780f}, !- Schedule Type Limits Name
  {9609df7a-c44f-4d4a-9a83-c2e5955da4c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9609df7a-c44f-4d4a-9a83-c2e5955da4c3}, !- Handle
  Winter,                                 !- Name
  {27621df8-295f-442f-8ebc-dc80eaea780f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {bcd7c17d-015f-44b3-97ca-df3cfc1d37df}, !- Handle
  Summer,                                 !- Name
  {bb88ebf0-920f-43d1-bc42-90c1421780a2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80725c7a-8387-4092-9e0d-f727dddad38a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {80725c7a-8387-4092-9e0d-f727dddad38a}, !- Handle
  Schedule Day 7,                         !- Name
  {27621df8-295f-442f-8ebc-dc80eaea780f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ea6ac4d-6a78-46cb-bd8b-9636b93b852b}, !- Handle
  Air Velocity Schedule,                  !- Name
  {b87b6181-db2f-461a-90c9-93b497d23c48}, !- Schedule Type Limits Name
  {4948c81f-4c96-45d8-9b9b-e717876d87bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4948c81f-4c96-45d8-9b9b-e717876d87bf}, !- Handle
  Schedule Day 6,                         !- Name
  {b87b6181-db2f-461a-90c9-93b497d23c48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Rendering:Color,
  {8d05f6a1-ba59-44af-8e15-8801bca03699}, !- Handle
  Rendering Color 71,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {417e2566-c8f1-42fa-a9b1-fb69dd171d35}, !- Handle
  Rendering Color 72,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef2c62a7-bb82-4637-84ef-1a2f766bc398}, !- Handle
  Rendering Color 73,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e3f78baf-ed0e-46f0-8d9c-4f504e39942c}, !- Handle
  Rendering Color 74,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {52a4c779-415e-48cc-8bbe-930b46a41199}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6322ea8a-3bd5-4079-b5e4-d853b18917dc}, !- Handle
  Rendering Color 76,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a5024fc-2946-437a-8ab2-8d1dfa028835}, !- Handle
  Rendering Color 77,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a20bcd8-f2f1-40b7-9300-f452a59ce54c}, !- Handle
  Rendering Color 78,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {915fed88-29e4-47dd-89a2-3321305d8c42}, !- Handle
  Rendering Color 79,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {160933c5-024c-41d5-8c2b-f6c9bbef2603}, !- Handle
  Rendering Color 80,                     !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1dcf7e2a-ff31-452d-91d9-390949b163ce}, !- Handle
  Rendering Color 81,                     !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bc15b991-2c4f-4ecf-98c8-5f9919c4d0d9}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a9698b6d-e1c8-42c8-ba97-0cd952f75a8b}, !- Handle
  Rendering Color 83,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {30fabe05-6b5f-48a8-b5d8-1de733d3f68f}, !- Handle
  Rendering Color 84,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {1f3570be-f32d-4a6f-ab83-5211dd9662fe}, !- Handle
  Work Efficiency,                        !- Name
  {1084c4dd-6d5f-4791-a865-91f341756548}, !- Schedule Type Limits Name
  {6638cb6a-44db-441f-b9ae-046f8be1ccd8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6638cb6a-44db-441f-b9ae-046f8be1ccd8}, !- Handle
  Schedule Day 5,                         !- Name
  {1084c4dd-6d5f-4791-a865-91f341756548}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Rendering:Color,
  {2589a397-3cd3-4f08-82d7-7e1525d7733a}, !- Handle
  Rendering Color 85,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5f819ac-1558-40d9-958e-b0c27c1b7cc8}, !- Handle
  Rendering Color 86,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fabef13e-06ad-4c9a-9909-1d1a61e29c14}, !- Handle
  Rendering Color 87,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {104c4748-ec4a-4f67-9770-487c73bdb663}, !- Handle
  Rendering Color 88,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5761b2aa-5c81-44cf-980b-2cd971905d9a}, !- Handle
  Rendering Color 89,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3aff052e-965f-49a7-b7db-4d1f0ba535b9}, !- Handle
  Rendering Color 90,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6f34b253-1573-4a07-b2da-6593e70dec91}, !- Handle
  Rendering Color 91,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {ae6d0dd7-1491-4a2c-8dcd-372ffb00783b}, !- Handle
  Infiltration Off,                       !- Name
  {1084c4dd-6d5f-4791-a865-91f341756548}, !- Schedule Type Limits Name
  {a0322292-da45-41de-8fe8-368a822832f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0322292-da45-41de-8fe8-368a822832f9}, !- Handle
  Schedule Day 8,                         !- Name
  {1084c4dd-6d5f-4791-a865-91f341756548}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Rendering:Color,
  {1bf6836e-1bb0-424b-af37-6d747b263509}, !- Handle
  Rendering Color 92,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee4e0376-9d72-43a6-b7e5-f8abf1376ad9}, !- Handle
  Rendering Color 93,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {753363da-9864-4fa1-a9a9-e287e9c3f012}, !- Handle
  Rendering Color 94,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bede2343-d29d-4834-8938-d25d44f13cb5}, !- Handle
  Rendering Color 95,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6b01bab5-3368-4b7b-b799-b99ac1ef4fdc}, !- Handle
  Rendering Color 96,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e4ee5dc0-fd5d-4bdb-bec4-7d663271ca57}, !- Handle
  Rendering Color 97,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0864c68f-886f-41a5-8803-d75daf1bcb72}, !- Handle
  Rendering Color 98,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df94600b-fe2a-4c38-a854-8194c56f57b6}, !- Handle
  Rendering Color 99,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f1ff5462-0273-4f22-adfd-bfd21da30608}, !- Handle
  Rendering Color 100,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa44ee0b-e342-4e37-a541-06227e84005c}, !- Handle
  Rendering Color 101,                    !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0544fbfc-6600-4d5d-94d4-19bbfef8d6b1}, !- Handle
  Rendering Color 102,                    !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2abf4d37-00ea-45e5-931e-0640d858ae0e}, !- Handle
  Rendering Color 103,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {421e1917-f5c7-4d9d-a1b8-ebe461a87dcd}, !- Handle
  Rendering Color 104,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c220d42-cc73-4a77-b2c2-1e2c8a599909}, !- Handle
  Rendering Color 105,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cdcbe238-c861-4738-ab05-dcf034f9f856}, !- Handle
  Rendering Color 106,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f24d6b9a-bee1-4de5-a5e3-43e36af56d90}, !- Handle
  Rendering Color 107,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a8613a7-f3fb-4a30-a225-fa76e021cbf0}, !- Handle
  Rendering Color 108,                    !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7ba9f118-5dfa-4b3f-a748-17dd462d984f}, !- Handle
  Rendering Color 109,                    !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d9971a1-f2c7-4ede-bcd2-879e2bff6f49}, !- Handle
  Rendering Color 110,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dc4477b6-4e2a-449d-b791-a1f9a25bf237}, !- Handle
  Rendering Color 111,                    !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5abb52a8-875c-480e-9d70-bebd3d12d97e}, !- Handle
  Rendering Color 112,                    !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c256ef96-7bb5-4abc-ac9c-6e6bc7cf98ab}, !- Handle
  Rendering Color 113,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {819895a6-53cd-4a9f-820b-be203246d1a5}, !- Handle
  Rendering Color 114,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9db6a0e1-4548-42ab-9c70-c5868c768f5c}, !- Handle
  Rendering Color 115,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {10fc8aa9-2c15-4b1d-81b0-090287154b0e}, !- Handle
  Rendering Color 116,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0eca768d-b3d6-441d-b8c6-37f787e1a963}, !- Handle
  Rendering Color 117,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15646cdd-f7cb-4155-b5ac-7e42cf895877}, !- Handle
  Rendering Color 118,                    !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f03c736-7d3a-4d38-a170-6f531cee6047}, !- Handle
  Rendering Color 119,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bbf8d553-1e80-4d76-9ef2-ebf68c557c14}, !- Handle
  Rendering Color 120,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00b15acd-61f8-4532-aadd-879c5224c618}, !- Handle
  Rendering Color 121,                    !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7ca7ed5-c50c-4863-952e-dc0fbe547f62}, !- Handle
  Rendering Color 122,                    !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {487a6fe8-269c-47a6-889d-177fabd37c89}, !- Handle
  Rendering Color 123,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e9a78c6-d507-4dcd-bcae-ccc457af3e46}, !- Handle
  Rendering Color 124,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57162f86-0f91-4797-81fa-cced173da828}, !- Handle
  Rendering Color 125,                    !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8131030-d018-4a55-895f-f336379bb3cb}, !- Handle
  Rendering Color 126,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {17342be5-2123-4850-8fa2-eb6ebcf68143}, !- Handle
  Rendering Color 127,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3cb1041e-8242-4dbc-b993-84c18e69b37c}, !- Handle
  Rendering Color 128,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9275891-4284-4a3c-baac-253f9d09605b}, !- Handle
  Rendering Color 129,                    !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {833487e7-539b-47be-94ec-d7d79a1312be}, !- Handle
  Rendering Color 130,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e71b3bde-8d1d-483b-9490-8101b6c9c182}, !- Handle
  Rendering Color 131,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28a2303b-a25d-4314-b979-3345ca757b8d}, !- Handle
  Rendering Color 132,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {79d0c521-dcc6-4786-a546-e2fcb4a05ae9}, !- Handle
  Rendering Color 133,                    !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Space,
  {515193f8-27a4-42fa-a838-e2eae4b45399}, !- Handle
  2006,                                   !- Name
  {8aacb77e-1aab-4b7d-82f2-e7b5b3cab041}, !- Space Type Name
  {8e27959e-7161-4aff-b8ea-0a8dda1642cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e82db1ba-0a1f-4c53-8b82-d8d621cbdd56}, !- Building Story Name
  {3e9de86c-d777-427f-87c7-06689b8aaf38}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {edabefb9-3146-43fe-98be-33b86d5fbb04}, !- Handle
  2005,                                   !- Name
  {8aacb77e-1aab-4b7d-82f2-e7b5b3cab041}, !- Space Type Name
  {8e27959e-7161-4aff-b8ea-0a8dda1642cc}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e82db1ba-0a1f-4c53-8b82-d8d621cbdd56}, !- Building Story Name
  {cb89f348-7464-4678-a903-97b8084140ff}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Rendering:Color,
  {77263e40-100c-4f0d-b3cd-6245eb8dd4a7}, !- Handle
  Rendering Color 134,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c64ea036-6bb9-48b9-9681-501220309295}, !- Handle
  Rendering Color 135,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ee000ae-34b1-45b5-974e-ac227d993a5e}, !- Handle
  Rendering Color 136,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {08a0d7c8-0bd6-405d-9533-2ebb0c32a111}, !- Handle
  Rendering Color 137,                    !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {079e262a-3027-4684-9981-18c791e47756}, !- Handle
  Rendering Color 138,                    !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4d91a87c-2e38-48ba-8d85-3c726cf20d6c}, !- Handle
  Rendering Color 139,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {934d1e62-1ba9-490b-bf83-87c8a233ba20}, !- Handle
  Rendering Color 140,                    !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8ce6e5d9-c11a-4ab9-afa0-3b50cc92a27d}, !- Handle
  Rendering Color 141,                    !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ad7848f-2eb2-4398-948f-f66a17146ad9}, !- Handle
  Rendering Color 142,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed7014e8-fb5e-4bb2-8b60-dbb0367f6aee}, !- Handle
  Rendering Color 143,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7f6578c1-c548-4635-947a-a1cd4bf2b4df}, !- Handle
  Rendering Color 144,                    !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6f2b6ee-3dfd-460a-83b6-236a5b3996cf}, !- Handle
  Rendering Color 145,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50a21f78-9b8e-4c7b-8b9b-8c84b0e22b7e}, !- Handle
  Rendering Color 146,                    !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8487aa51-a333-4fb8-894d-31cf1b16c069}, !- Handle
  Rendering Color 147,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6f8e7b15-bd8d-46ae-bd46-fa23cf3e8fcb}, !- Handle
  Rendering Color 148,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {adfcda63-5ef9-46d5-ad22-468c0d2ddd42}, !- Handle
  Rendering Color 149,                    !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c15083f-cf78-4487-84cb-0a5eabddf316}, !- Handle
  Rendering Color 150,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7138eefa-5138-477d-8b14-d54893d688c5}, !- Handle
  Rendering Color 151,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c306cd1a-168d-41e8-9251-5d7ee52409ec}, !- Handle
  Rendering Color 152,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cda55588-5832-466e-bbf3-de6601358ac1}, !- Handle
  Rendering Color 153,                    !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {32926654-b755-4838-b360-40673318b36d}, !- Handle
  Rendering Color 154,                    !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02bdf88e-2e74-4b32-9a2e-f4e3222282ac}, !- Handle
  Rendering Color 155,                    !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {efb2b0ca-9d9c-4c17-80c5-ed951fce1a13}, !- Handle
  Rendering Color 156,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3f0bc859-8327-45fc-a199-a2b672428f0c}, !- Handle
  Rendering Color 157,                    !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec5543eb-fd51-4264-b9e2-14055cbd42ce}, !- Handle
  Rendering Color 158,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69f86170-66dd-4001-a412-95a68674e87d}, !- Handle
  Rendering Color 159,                    !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d523259-983f-4773-8722-cb950d9d11f3}, !- Handle
  Rendering Color 160,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8c99f3c2-3f5a-4f79-9f21-1db4e091760b}, !- Handle
  Rendering Color 161,                    !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bfb0786c-1427-449c-ae89-af91ed4f6446}, !- Handle
  Rendering Color 162,                    !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69bbab86-2d39-4103-bed2-76b8f758746f}, !- Handle
  Rendering Color 163,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49ba6124-b58c-49f3-beff-a4e47164c412}, !- Handle
  Rendering Color 164,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08388806-e467-4539-b479-c2b171d60175}, !- Handle
  Rendering Color 165,                    !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d896d1c-1261-46e4-bba1-8ca55c701dc6}, !- Handle
  Rendering Color 166,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a9d0beb-2cab-4cfb-abb1-b61996c1360b}, !- Handle
  Rendering Color 167,                    !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40b2f1a1-eb5c-431c-8a69-fd30e716db5d}, !- Handle
  Rendering Color 168,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Surface,
  {293b4a03-e39c-4a37-b2a1-168ba9636bed}, !- Handle
  Face 9,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {47cb7f32-3d4e-432b-9d6e-98b7fbf271c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2296, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  8.2296, -11.5824, 2.4384,               !- X,Y,Z Vertex 2 {m}
  27.1272, -11.5824, 2.4384,              !- X,Y,Z Vertex 3 {m}
  27.1272, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc40e1ae-20eb-45bb-9e64-58417bab5a96}, !- Handle
  Face 13,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47cb7f32-3d4e-432b-9d6e-98b7fbf271c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2296, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  27.1272, 0, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  27.1272, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  8.2296, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57c4261b-b24e-4c89-aafb-6f3af4da2299}, !- Handle
  Face 14,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc40e1ae-20eb-45bb-9e64-58417bab5a96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1018, 0, 2.413,                      !- X,Y,Z Vertex 1 {m}
  27.1018, 0, 0.21252474393531,           !- X,Y,Z Vertex 2 {m}
  8.255, 0, 0.21252474393531,             !- X,Y,Z Vertex 3 {m}
  8.255, 0, 2.413;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {894f002a-f17f-47e3-9819-bdff72b9c3aa}, !- Handle
  Face 10,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47cb7f32-3d4e-432b-9d6e-98b7fbf271c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8605da5b-4d71-474e-994b-cddecd7e9fb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1272, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  27.1272, -11.5824, 2.4384,              !- X,Y,Z Vertex 2 {m}
  27.1272, -11.5824, 0,                   !- X,Y,Z Vertex 3 {m}
  27.1272, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef19456a-24fb-43a8-8285-cef7ee57dfa3}, !- Handle
  Face 11,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47cb7f32-3d4e-432b-9d6e-98b7fbf271c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86ce6911-5a26-4ef7-b1d7-6e4d58334bf6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1272, -11.5824, 2.4384,              !- X,Y,Z Vertex 1 {m}
  8.2296, -11.5824, 2.4384,               !- X,Y,Z Vertex 2 {m}
  8.2296, -11.5824, 0,                    !- X,Y,Z Vertex 3 {m}
  27.1272, -11.5824, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77a6fb14-c184-4eb2-bf32-08aa7a6cff58}, !- Handle
  Face 12,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47cb7f32-3d4e-432b-9d6e-98b7fbf271c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bf2c0fe-098a-4d5e-b7f2-12c0cb18067b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2296, -11.5824, 2.4384,               !- X,Y,Z Vertex 1 {m}
  8.2296, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  8.2296, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.2296, -11.5824, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49f4f792-231b-4cef-80f5-d30d67d1d28b}, !- Handle
  Face 8,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {47cb7f32-3d4e-432b-9d6e-98b7fbf271c3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1272, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  27.1272, -11.5824, 0,                   !- X,Y,Z Vertex 2 {m}
  8.2296, -11.5824, 0,                    !- X,Y,Z Vertex 3 {m}
  8.2296, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26e41e67-da92-4bc9-a318-6229b328f6c1}, !- Handle
  Face 1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {794db159-9583-4612-8931-0abdc7e01096}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3048, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -0.3048, -11.5824, 2.4384,              !- X,Y,Z Vertex 2 {m}
  4.572, -11.5824, 2.4384,                !- X,Y,Z Vertex 3 {m}
  8.2296, -11.5824, 2.4384,               !- X,Y,Z Vertex 4 {m}
  8.2296, 0, 2.4384;                      !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {64085f60-f2d2-4625-b922-f313a8033a5d}, !- Handle
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {794db159-9583-4612-8931-0abdc7e01096}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2296, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  8.2296, -11.5824, 0,                    !- X,Y,Z Vertex 2 {m}
  4.572, -11.5824, 0,                     !- X,Y,Z Vertex 3 {m}
  -0.3048, -11.5824, 0,                   !- X,Y,Z Vertex 4 {m}
  -0.3048, 0, 0;                          !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {1bf2c0fe-098a-4d5e-b7f2-12c0cb18067b}, !- Handle
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794db159-9583-4612-8931-0abdc7e01096}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77a6fb14-c184-4eb2-bf32-08aa7a6cff58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2296, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  8.2296, -11.5824, 2.4384,               !- X,Y,Z Vertex 2 {m}
  8.2296, -11.5824, 0,                    !- X,Y,Z Vertex 3 {m}
  8.2296, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d92a7989-6ca3-4cd6-aaca-5a68a896203c}, !- Handle
  Face 3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794db159-9583-4612-8931-0abdc7e01096}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2964f980-101e-4e1d-8583-61044a75f832}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2296, -11.5824, 2.4384,               !- X,Y,Z Vertex 1 {m}
  4.572, -11.5824, 2.4384,                !- X,Y,Z Vertex 2 {m}
  4.572, -11.5824, 0,                     !- X,Y,Z Vertex 3 {m}
  8.2296, -11.5824, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3030e4c-9129-4d38-a238-33e56cb75e68}, !- Handle
  Face 4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794db159-9583-4612-8931-0abdc7e01096}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -11.5824, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -0.3048, -11.5824, 2.4384,              !- X,Y,Z Vertex 2 {m}
  -0.3048, -11.5824, 0,                   !- X,Y,Z Vertex 3 {m}
  4.572, -11.5824, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc5afcf4-a453-4310-91e1-493d6edf3792}, !- Handle
  Face 5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794db159-9583-4612-8931-0abdc7e01096}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3048, -11.5824, 2.4384,              !- X,Y,Z Vertex 1 {m}
  -0.3048, 0, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  -0.3048, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -0.3048, -11.5824, 0;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a6699e3-b384-49fd-aaaa-db37e3aa2c4b}, !- Handle
  Face 6,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc5afcf4-a453-4310-91e1-493d6edf3792}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.3048, -0.0254, 2.413,                !- X,Y,Z Vertex 1 {m}
  -0.3048, -0.0254, 0.208772334801762,    !- X,Y,Z Vertex 2 {m}
  -0.3048, -11.557, 0.208772334801762,    !- X,Y,Z Vertex 3 {m}
  -0.3048, -11.557, 2.413;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0393ef1-bf79-4f4a-8149-c8f962d211e9}, !- Handle
  Face 7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794db159-9583-4612-8931-0abdc7e01096}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3048, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  8.2296, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  8.2296, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -0.3048, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11894a2d-2b33-4a94-9048-a468e1d33ce1}, !- Handle
  Face 18,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20462821-da7a-4b37-9764-2f607ee0480c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -15.5448, 2.4384,                !- X,Y,Z Vertex 1 {m}
  4.572, -11.5824, 2.4384,                !- X,Y,Z Vertex 2 {m}
  4.572, -11.5824, 0,                     !- X,Y,Z Vertex 3 {m}
  4.572, -15.5448, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2964f980-101e-4e1d-8583-61044a75f832}, !- Handle
  Face 19,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20462821-da7a-4b37-9764-2f607ee0480c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d92a7989-6ca3-4cd6-aaca-5a68a896203c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -11.5824, 2.4384,                !- X,Y,Z Vertex 1 {m}
  8.2296, -11.5824, 2.4384,               !- X,Y,Z Vertex 2 {m}
  8.2296, -11.5824, 0,                    !- X,Y,Z Vertex 3 {m}
  4.572, -11.5824, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e5e5ec7-80be-41c8-994e-3c3a0caff53d}, !- Handle
  Face 21,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20462821-da7a-4b37-9764-2f607ee0480c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16900a60-8b32-431d-91f8-c1d02cefaae9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1272, -11.5824, 2.4384,              !- X,Y,Z Vertex 1 {m}
  27.1272, -15.5448, 2.4384,              !- X,Y,Z Vertex 2 {m}
  27.1272, -15.5448, 0,                   !- X,Y,Z Vertex 3 {m}
  27.1272, -11.5824, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86ce6911-5a26-4ef7-b1d7-6e4d58334bf6}, !- Handle
  Face 20,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20462821-da7a-4b37-9764-2f607ee0480c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef19456a-24fb-43a8-8285-cef7ee57dfa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2296, -11.5824, 2.4384,               !- X,Y,Z Vertex 1 {m}
  27.1272, -11.5824, 2.4384,              !- X,Y,Z Vertex 2 {m}
  27.1272, -11.5824, 0,                   !- X,Y,Z Vertex 3 {m}
  8.2296, -11.5824, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da69fb3b-0e8a-49c7-ba89-385acfc03829}, !- Handle
  Face 16,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {20462821-da7a-4b37-9764-2f607ee0480c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1272, -15.5448, 2.4384,              !- X,Y,Z Vertex 1 {m}
  27.1272, -11.5824, 2.4384,              !- X,Y,Z Vertex 2 {m}
  8.2296, -11.5824, 2.4384,               !- X,Y,Z Vertex 3 {m}
  4.572, -11.5824, 2.4384,                !- X,Y,Z Vertex 4 {m}
  4.572, -15.5448, 2.4384,                !- X,Y,Z Vertex 5 {m}
  8.2296, -15.5448, 2.4384;               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d71d08a1-4558-49b6-92af-371218a42ffa}, !- Handle
  Face 15,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {20462821-da7a-4b37-9764-2f607ee0480c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2296, -15.5448, 0,                    !- X,Y,Z Vertex 1 {m}
  4.572, -15.5448, 0,                     !- X,Y,Z Vertex 2 {m}
  4.572, -11.5824, 0,                     !- X,Y,Z Vertex 3 {m}
  8.2296, -11.5824, 0,                    !- X,Y,Z Vertex 4 {m}
  27.1272, -11.5824, 0,                   !- X,Y,Z Vertex 5 {m}
  27.1272, -15.5448, 0;                   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5ae9c1c0-b243-4fcc-809c-94f2bc989865}, !- Handle
  Face 17,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20462821-da7a-4b37-9764-2f607ee0480c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe78bf2c-780b-42e1-acbc-2e6c6b35234f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2296, -15.5448, 2.4384,               !- X,Y,Z Vertex 1 {m}
  4.572, -15.5448, 2.4384,                !- X,Y,Z Vertex 2 {m}
  4.572, -15.5448, 0,                     !- X,Y,Z Vertex 3 {m}
  8.2296, -15.5448, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b68bc59f-aa8d-4bd3-a0a6-f799e3f02d4b}, !- Handle
  Face 22,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20462821-da7a-4b37-9764-2f607ee0480c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8af7fa05-5588-462c-9b50-98ed5d53ad95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1272, -15.5448, 2.4384,              !- X,Y,Z Vertex 1 {m}
  8.2296, -15.5448, 2.4384,               !- X,Y,Z Vertex 2 {m}
  8.2296, -15.5448, 0,                    !- X,Y,Z Vertex 3 {m}
  27.1272, -15.5448, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {005241e5-bdc6-4984-a5be-19f4307fbcd1}, !- Handle
  Face 29,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d66b8c1b-4c14-4622-9cb8-0af8a3701108}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {772a808e-fe42-4941-92e1-1794f4233c90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2296, -15.5448, 2.4384,               !- X,Y,Z Vertex 1 {m}
  8.2296, -27.1272, 2.4384,               !- X,Y,Z Vertex 2 {m}
  8.2296, -27.1272, 0,                    !- X,Y,Z Vertex 3 {m}
  8.2296, -15.5448, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {424a75fc-b478-4069-81d2-3941e2bdeadf}, !- Handle
  Face 30,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d66b8c1b-4c14-4622-9cb8-0af8a3701108}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2296, -27.1272, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -0.3048, -27.1272, 2.4384,              !- X,Y,Z Vertex 2 {m}
  -0.3048, -27.1272, 0,                   !- X,Y,Z Vertex 3 {m}
  8.2296, -27.1272, 0;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c79c332-17cd-4ea9-9921-bcec889f5fd8}, !- Handle
  Face 31,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {424a75fc-b478-4069-81d2-3941e2bdeadf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.2794, -27.1272, 2.413,               !- X,Y,Z Vertex 1 {m}
  -0.2794, -27.1272, 0.205298922155689,   !- X,Y,Z Vertex 2 {m}
  8.2042, -27.1272, 0.205298922155689,    !- X,Y,Z Vertex 3 {m}
  8.2042, -27.1272, 2.413;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cb48a22-b1a2-4f02-87d0-14b9bd406071}, !- Handle
  Face 24,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d66b8c1b-4c14-4622-9cb8-0af8a3701108}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2296, -27.1272, 2.4384,               !- X,Y,Z Vertex 1 {m}
  8.2296, -15.5448, 2.4384,               !- X,Y,Z Vertex 2 {m}
  4.572, -15.5448, 2.4384,                !- X,Y,Z Vertex 3 {m}
  -0.3048, -15.5448, 2.4384,              !- X,Y,Z Vertex 4 {m}
  -0.3048, -27.1272, 2.4384;              !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {9090bdc0-b4c9-4ac1-8e09-b8311c3ee4fd}, !- Handle
  Face 25,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d66b8c1b-4c14-4622-9cb8-0af8a3701108}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3048, -27.1272, 2.4384,              !- X,Y,Z Vertex 1 {m}
  -0.3048, -15.5448, 2.4384,              !- X,Y,Z Vertex 2 {m}
  -0.3048, -15.5448, 0,                   !- X,Y,Z Vertex 3 {m}
  -0.3048, -27.1272, 0;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd0cc3a3-61bb-4625-b685-ed1aff420b88}, !- Handle
  Face 26,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9090bdc0-b4c9-4ac1-8e09-b8311c3ee4fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.3048, -15.5702, 2.413,               !- X,Y,Z Vertex 1 {m}
  -0.3048, -15.5702, 0.208772334801762,   !- X,Y,Z Vertex 2 {m}
  -0.3048, -27.1018, 0.208772334801762,   !- X,Y,Z Vertex 3 {m}
  -0.3048, -27.1018, 2.413;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe78bf2c-780b-42e1-acbc-2e6c6b35234f}, !- Handle
  Face 28,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d66b8c1b-4c14-4622-9cb8-0af8a3701108}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ae9c1c0-b243-4fcc-809c-94f2bc989865}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -15.5448, 2.4384,                !- X,Y,Z Vertex 1 {m}
  8.2296, -15.5448, 2.4384,               !- X,Y,Z Vertex 2 {m}
  8.2296, -15.5448, 0,                    !- X,Y,Z Vertex 3 {m}
  4.572, -15.5448, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {788c46ec-e472-4b93-90da-bb3513494d02}, !- Handle
  Face 27,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d66b8c1b-4c14-4622-9cb8-0af8a3701108}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3048, -15.5448, 2.4384,              !- X,Y,Z Vertex 1 {m}
  4.572, -15.5448, 2.4384,                !- X,Y,Z Vertex 2 {m}
  4.572, -15.5448, 0,                     !- X,Y,Z Vertex 3 {m}
  -0.3048, -15.5448, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52b0cc31-6a22-4557-9776-982d8290152f}, !- Handle
  Face 23,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d66b8c1b-4c14-4622-9cb8-0af8a3701108}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3048, -27.1272, 0,                   !- X,Y,Z Vertex 1 {m}
  -0.3048, -15.5448, 0,                   !- X,Y,Z Vertex 2 {m}
  4.572, -15.5448, 0,                     !- X,Y,Z Vertex 3 {m}
  8.2296, -15.5448, 0,                    !- X,Y,Z Vertex 4 {m}
  8.2296, -27.1272, 0;                    !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {89f89e45-cb0d-4b21-b938-435fd884f465}, !- Handle
  Face 36,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edabefb9-3146-43fe-98be-33b86d5fbb04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f98dd33b-a092-4e3b-b7f9-c013e0e8764c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1272, -15.5448, 2.4384,              !- X,Y,Z Vertex 1 {m}
  27.1272, -27.1272, 2.4384,              !- X,Y,Z Vertex 2 {m}
  27.1272, -27.1272, 0,                   !- X,Y,Z Vertex 3 {m}
  27.1272, -15.5448, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {772a808e-fe42-4941-92e1-1794f4233c90}, !- Handle
  Face 34,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edabefb9-3146-43fe-98be-33b86d5fbb04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {005241e5-bdc6-4984-a5be-19f4307fbcd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2296, -27.1272, 2.4384,               !- X,Y,Z Vertex 1 {m}
  8.2296, -15.5448, 2.4384,               !- X,Y,Z Vertex 2 {m}
  8.2296, -15.5448, 0,                    !- X,Y,Z Vertex 3 {m}
  8.2296, -27.1272, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9a4ad77-fd70-41da-838b-25ac03e54a81}, !- Handle
  Face 37,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edabefb9-3146-43fe-98be-33b86d5fbb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1272, -27.1272, 2.4384,              !- X,Y,Z Vertex 1 {m}
  8.2296, -27.1272, 2.4384,               !- X,Y,Z Vertex 2 {m}
  8.2296, -27.1272, 0,                    !- X,Y,Z Vertex 3 {m}
  27.1272, -27.1272, 0;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47504560-2903-4b66-bc5a-38b19933c61e}, !- Handle
  Face 38,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a9a4ad77-fd70-41da-838b-25ac03e54a81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.255, -27.1272, 2.413,                 !- X,Y,Z Vertex 1 {m}
  8.255, -27.1272, 0.21252474393531,      !- X,Y,Z Vertex 2 {m}
  27.1018, -27.1272, 0.21252474393531,    !- X,Y,Z Vertex 3 {m}
  27.1018, -27.1272, 2.413;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f9b4229-9a31-4d83-9406-31323310f67a}, !- Handle
  Face 32,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {edabefb9-3146-43fe-98be-33b86d5fbb04}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2296, -27.1272, 0,                    !- X,Y,Z Vertex 1 {m}
  8.2296, -15.5448, 0,                    !- X,Y,Z Vertex 2 {m}
  27.1272, -15.5448, 0,                   !- X,Y,Z Vertex 3 {m}
  27.1272, -27.1272, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8af7fa05-5588-462c-9b50-98ed5d53ad95}, !- Handle
  Face 35,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edabefb9-3146-43fe-98be-33b86d5fbb04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b68bc59f-aa8d-4bd3-a0a6-f799e3f02d4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2296, -15.5448, 2.4384,               !- X,Y,Z Vertex 1 {m}
  27.1272, -15.5448, 2.4384,              !- X,Y,Z Vertex 2 {m}
  27.1272, -15.5448, 0,                   !- X,Y,Z Vertex 3 {m}
  8.2296, -15.5448, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cf23cc9-f2bb-43a6-81f0-629169a0d088}, !- Handle
  Face 33,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {edabefb9-3146-43fe-98be-33b86d5fbb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1272, -27.1272, 2.4384,              !- X,Y,Z Vertex 1 {m}
  27.1272, -15.5448, 2.4384,              !- X,Y,Z Vertex 2 {m}
  8.2296, -15.5448, 2.4384,               !- X,Y,Z Vertex 3 {m}
  8.2296, -27.1272, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f98dd33b-a092-4e3b-b7f9-c013e0e8764c}, !- Handle
  Face 41,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {515193f8-27a4-42fa-a838-e2eae4b45399}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89f89e45-cb0d-4b21-b938-435fd884f465}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1272, -27.1272, 2.4384,              !- X,Y,Z Vertex 1 {m}
  27.1272, -15.5448, 2.4384,              !- X,Y,Z Vertex 2 {m}
  27.1272, -15.5448, 0,                   !- X,Y,Z Vertex 3 {m}
  27.1272, -27.1272, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1c543cf-b881-49b3-904a-2e6e14c129d7}, !- Handle
  Face 39,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {515193f8-27a4-42fa-a838-e2eae4b45399}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1272, -27.1272, 0,                   !- X,Y,Z Vertex 1 {m}
  27.1272, -15.5448, 0,                   !- X,Y,Z Vertex 2 {m}
  27.1272, -11.5824, 0,                   !- X,Y,Z Vertex 3 {m}
  27.1272, 0, 0,                          !- X,Y,Z Vertex 4 {m}
  34.7472, 0, 0,                          !- X,Y,Z Vertex 5 {m}
  34.7472, -27.1272, 0;                   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {882bdf81-7839-4548-92b7-cf1a5835faf0}, !- Handle
  Face 44,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {515193f8-27a4-42fa-a838-e2eae4b45399}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1272, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  34.7472, 0, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  34.7472, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  27.1272, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8b63ae7-5ebd-48b6-a37e-e2b926bb46b7}, !- Handle
  Face 40,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {515193f8-27a4-42fa-a838-e2eae4b45399}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7472, -27.1272, 2.4384,              !- X,Y,Z Vertex 1 {m}
  34.7472, 0, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  27.1272, 0, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  27.1272, -11.5824, 2.4384,              !- X,Y,Z Vertex 4 {m}
  27.1272, -15.5448, 2.4384,              !- X,Y,Z Vertex 5 {m}
  27.1272, -27.1272, 2.4384;              !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {16900a60-8b32-431d-91f8-c1d02cefaae9}, !- Handle
  Face 42,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {515193f8-27a4-42fa-a838-e2eae4b45399}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e5e5ec7-80be-41c8-994e-3c3a0caff53d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1272, -15.5448, 2.4384,              !- X,Y,Z Vertex 1 {m}
  27.1272, -11.5824, 2.4384,              !- X,Y,Z Vertex 2 {m}
  27.1272, -11.5824, 0,                   !- X,Y,Z Vertex 3 {m}
  27.1272, -15.5448, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8605da5b-4d71-474e-994b-cddecd7e9fb4}, !- Handle
  Face 43,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {515193f8-27a4-42fa-a838-e2eae4b45399}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {894f002a-f17f-47e3-9819-bdff72b9c3aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1272, -11.5824, 2.4384,              !- X,Y,Z Vertex 1 {m}
  27.1272, 0, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  27.1272, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  27.1272, -11.5824, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee3c8e60-049a-40b9-b68a-58451947b9f3}, !- Handle
  Face 45,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {515193f8-27a4-42fa-a838-e2eae4b45399}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7472, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  34.7472, -27.1272, 2.4384,              !- X,Y,Z Vertex 2 {m}
  34.7472, -27.1272, 0,                   !- X,Y,Z Vertex 3 {m}
  34.7472, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c05b600f-1958-4617-b95d-84f3d8ae4eee}, !- Handle
  Face 46,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {515193f8-27a4-42fa-a838-e2eae4b45399}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7472, -27.1272, 2.4384,              !- X,Y,Z Vertex 1 {m}
  27.1272, -27.1272, 2.4384,              !- X,Y,Z Vertex 2 {m}
  27.1272, -27.1272, 0,                   !- X,Y,Z Vertex 3 {m}
  34.7472, -27.1272, 0;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fbbefde-afef-4c19-b8aa-c6aff2347b7e}, !- Handle
  Face 47,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c05b600f-1958-4617-b95d-84f3d8ae4eee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1526, -27.1272, 2.413,               !- X,Y,Z Vertex 1 {m}
  27.1526, -27.1272, 0.203711409395973,   !- X,Y,Z Vertex 2 {m}
  34.7218, -27.1272, 0.203711409395973,   !- X,Y,Z Vertex 3 {m}
  34.7218, -27.1272, 2.413;               !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {a1cf5c77-c267-4774-a499-191c93f5f45a}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Air System Component Model Simulation Calls, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {830cbe9b-76fb-48a3-bac9-f12a5ede3aff}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Air System Mixed Air Mass Flow Rate,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {dab09ed2-34f6-4571-9254-9c45b3e30839}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Economizer Status, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {678fd8f4-da27-4cfd-95d9-ca69a72e05fd}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Flow Fraction,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a177ceb1-1b3b-4638-ac4d-7acc0207a63c}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Heat Recovery Bypass Heating Coil Activity Status, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {dcacdb3a-c0ab-4f19-ad93-a2c08f166c0a}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Heat Recovery Bypass Minimum Outdoor Air Mixed Air Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1ac72455-561a-49a0-ae29-9a1780003289}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Heat Recovery Bypass Status, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b42bfd2d-7589-48ac-8c99-c7f9f75e97be}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Air System Outdoor Air High Humidity Control Status, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d082edef-3586-44c9-8fcf-2e076acb2e5d}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Mass Flow Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a111d79a-3bbd-4164-926d-c676e8e2738e}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Maximum Flow Fraction, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ad65b19c-b38a-4fe3-86ea-c79176108730}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {89a57013-5938-4946-a230-83e90e8cf832}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Minimum Flow Fraction, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ec010b11-8397-4b39-880c-92c2151e8b0a}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Air System Simulation Cycle On Off Status, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1c8a710a-a3e9-48aa-ba5e-fd3a8511ab4f}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Air System Simulation Iteration Count,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {86181700-2640-409e-880f-4897064f1ea6}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Air System Simulation Maximum Iteration Count, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {567c899b-f357-459b-b31a-8a1434c58c36}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Air System Solver Iteration Count,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7d81e828-214e-4a96-95db-5fc23c201aa1}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Basin Heater Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fb750d62-b10a-4f9b-ab97-cf391c40d110}, !- Handle
  Output Variable 18,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Basin Heater Electricity Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4a9a3487-df57-4f76-8c73-b12f870e7696}, !- Handle
  Output Variable 19,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Condenser Inlet Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1d2cd34a-1be8-4ec9-8577-06152464d23c}, !- Handle
  Output Variable 20,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e124f475-b40c-49e1-be62-8dc805c76304}, !- Handle
  Output Variable 21,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Electricity Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d65f897e-61eb-4925-9c31-5bb79190d6ea}, !- Handle
  Output Variable 22,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Evaporative Condenser Mains Supply Water Volume, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f4689bef-3e07-4106-8737-fbcdd22e205f}, !- Handle
  Output Variable 23,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Evaporative Condenser Pump Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {189bf1ea-3420-407a-ba22-2a21bc915053}, !- Handle
  Output Variable 24,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Evaporative Condenser Pump Electricity Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {22aa76b1-4f23-47e4-9a00-f94d48027557}, !- Handle
  Output Variable 25,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Evaporative Condenser Water Volume, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4e99f78f-58e3-4c6e-911f-be9dff52386f}, !- Handle
  Output Variable 26,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Latent Cooling Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ba75d984-67d1-4e66-885a-62c59388c393}, !- Handle
  Output Variable 27,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Latent Cooling Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c661382c-bb0f-48b2-9185-3871e60977f9}, !- Handle
  Output Variable 28,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Runtime Fraction,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {25c535e1-b880-447c-8d98-776b78602113}, !- Handle
  Output Variable 29,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Sensible Cooling Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0b159be8-1814-4dfa-afc1-8456f02fdae2}, !- Handle
  Output Variable 30,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Sensible Cooling Rate,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {64d9d713-1add-4121-a583-15b7de788eb0}, !- Handle
  Output Variable 31,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8d0edfa3-69f9-43f2-977c-6f1f4d6f3ba8}, !- Handle
  Output Variable 32,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5fc5e597-779c-4bfa-9902-9a7f3347c93f}, !- Handle
  Output Variable 33,                     !- Name
  *,                                      !- Key Value
  Daylighting Lighting Power Multiplier,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d0b49734-adc9-46dd-a39a-35eb2608367e}, !- Handle
  Output Variable 34,                     !- Name
  *,                                      !- Key Value
  Daylighting Reference Point 1 Daylight Illuminance Setpoint Exceeded Time, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2c123e49-d3c3-40f0-8df0-e545e510d281}, !- Handle
  Output Variable 35,                     !- Name
  *,                                      !- Key Value
  Daylighting Reference Point 1 Glare Index Setpoint Exceeded Time, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {022df6f7-e92e-46f9-90b3-417146ff63b0}, !- Handle
  Output Variable 36,                     !- Name
  *,                                      !- Key Value
  Daylighting Reference Point 1 Glare Index, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9fbac805-ec6d-463b-b782-2296136ee7d3}, !- Handle
  Output Variable 37,                     !- Name
  *,                                      !- Key Value
  Daylighting Reference Point 1 Illuminance, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {776223bc-64f5-4a46-933c-a94cb240a538}, !- Handle
  Output Variable 38,                     !- Name
  *,                                      !- Key Value
  Daylighting Reference Point 2 Daylight Illuminance Setpoint Exceeded Time, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e9507bac-7355-4377-baff-4f157119b5a8}, !- Handle
  Output Variable 39,                     !- Name
  *,                                      !- Key Value
  Daylighting Reference Point 2 Glare Index Setpoint Exceeded Time, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {25a64940-53f0-44b3-be23-095374f90f93}, !- Handle
  Output Variable 40,                     !- Name
  *,                                      !- Key Value
  Daylighting Reference Point 2 Glare Index, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a93388f9-d17b-4db0-b4fd-a3139f5a474a}, !- Handle
  Output Variable 41,                     !- Name
  *,                                      !- Key Value
  Daylighting Reference Point 2 Illuminance, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c5e7d461-592e-422d-a474-3cf892b25343}, !- Handle
  Output Variable 42,                     !- Name
  *,                                      !- Key Value
  Daylighting Window Reference Point 1 Illuminance, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ad1261cc-d36d-4700-8ff5-070ed5978df7}, !- Handle
  Output Variable 43,                     !- Name
  *,                                      !- Key Value
  Daylighting Window Reference Point 1 View Luminance, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ab1df78f-7293-4f57-b76c-2309b8f32d7e}, !- Handle
  Output Variable 44,                     !- Name
  *,                                      !- Key Value
  Daylighting Window Reference Point 2 Illuminance, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1989f007-d33d-422b-9a73-5255da621321}, !- Handle
  Output Variable 45,                     !- Name
  *,                                      !- Key Value
  Daylighting Window Reference Point 2 View Luminance, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7c44df8a-f9fc-4ea5-a82e-a9eecfda7d35}, !- Handle
  Output Variable 46,                     !- Name
  *,                                      !- Key Value
  Electric Equipment Convective Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {50c14ea2-ebd0-4e02-8b80-8cae7b720dcc}, !- Handle
  Output Variable 47,                     !- Name
  *,                                      !- Key Value
  Electric Equipment Convective Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0fcedd7f-65fa-4886-b192-6792ac500b4d}, !- Handle
  Output Variable 48,                     !- Name
  *,                                      !- Key Value
  Electric Equipment Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4f9368a1-9b97-47b9-9f44-4f2ae29b2178}, !- Handle
  Output Variable 49,                     !- Name
  *,                                      !- Key Value
  Electric Equipment Electricity Rate,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3e7de4ca-ba52-4e86-a543-84d972ae7c09}, !- Handle
  Output Variable 50,                     !- Name
  *,                                      !- Key Value
  Electric Equipment Latent Gain Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4759a2f0-f821-4f1d-a254-cf146c38b049}, !- Handle
  Output Variable 51,                     !- Name
  *,                                      !- Key Value
  Electric Equipment Latent Gain Rate,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {678fb975-774e-421a-a245-728489b6ebcf}, !- Handle
  Output Variable 52,                     !- Name
  *,                                      !- Key Value
  Electric Equipment Lost Heat Energy,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e2ce4de1-26f3-4e68-a3ba-5a1c83fe0864}, !- Handle
  Output Variable 53,                     !- Name
  *,                                      !- Key Value
  Electric Equipment Lost Heat Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bbc86ccd-bca9-49d7-8cb2-15fddd8aa91f}, !- Handle
  Output Variable 54,                     !- Name
  *,                                      !- Key Value
  Electric Equipment Radiant Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {df4bc7a1-a7b4-46cc-addf-fddbb875faf4}, !- Handle
  Output Variable 55,                     !- Name
  *,                                      !- Key Value
  Electric Equipment Radiant Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ef272f6c-2b3f-401c-b441-cad895ea6caa}, !- Handle
  Output Variable 56,                     !- Name
  *,                                      !- Key Value
  Electric Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5e69a396-5e07-4063-93c9-67301d5a011c}, !- Handle
  Output Variable 57,                     !- Name
  *,                                      !- Key Value
  Electric Equipment Total Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {85284894-589c-461f-b54a-eefe6d6fbd5d}, !- Handle
  Output Variable 58,                     !- Name
  *,                                      !- Key Value
  Fan Air Mass Flow Rate,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {88c50f37-f4ba-40ca-8a60-c1bc6c0facd8}, !- Handle
  Output Variable 59,                     !- Name
  *,                                      !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {66870956-8218-4f9c-a475-ac992256f52f}, !- Handle
  Output Variable 60,                     !- Name
  *,                                      !- Key Value
  Fan Electricity Rate,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0047c2ab-7fd7-4666-8a91-d1320c39f61e}, !- Handle
  Output Variable 61,                     !- Name
  *,                                      !- Key Value
  Fan Heat Gain to Air,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {efb79735-992c-4c3d-b478-72c0840cc25a}, !- Handle
  Output Variable 62,                     !- Name
  *,                                      !- Key Value
  Fan Rise in Air Temperature,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {41544393-a022-46eb-9f5a-0e463536d395}, !- Handle
  Output Variable 63,                     !- Name
  *,                                      !- Key Value
  HVAC System Solver Iteration Count,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {92bc2a21-56ca-477e-bdc5-a0d16a960b15}, !- Handle
  Output Variable 64,                     !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9312f50c-0d46-480c-a6bb-224d5c7306b0}, !- Handle
  Output Variable 65,                     !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {dad5d33d-a280-4923-9596-7d6c05be86c8}, !- Handle
  Output Variable 66,                     !- Name
  *,                                      !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5c3f5f93-d608-4145-a99a-037e816d26a6}, !- Handle
  Output Variable 67,                     !- Name
  *,                                      !- Key Value
  Heating Coil Electricity Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {315a7793-2015-4744-a82b-1a54d4fb0e19}, !- Handle
  Output Variable 68,                     !- Name
  *,                                      !- Key Value
  Lights Convective Heating Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d54a1886-f569-49fd-9325-d2e4954694e5}, !- Handle
  Output Variable 69,                     !- Name
  *,                                      !- Key Value
  Lights Convective Heating Rate,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {753445ab-ccaa-4a48-8ae1-0faf3f38e13d}, !- Handle
  Output Variable 70,                     !- Name
  *,                                      !- Key Value
  Lights Electricity Energy,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9cca5117-5013-440a-8cb4-378f6c98e78e}, !- Handle
  Output Variable 71,                     !- Name
  *,                                      !- Key Value
  Lights Electricity Rate,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {28789659-e8fb-49b1-b08f-9ae6849b3058}, !- Handle
  Output Variable 72,                     !- Name
  *,                                      !- Key Value
  Lights Radiant Heat Gain,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {619d38ae-fdb8-44f9-8e0c-52bd29eb8b15}, !- Handle
  Output Variable 73,                     !- Name
  *,                                      !- Key Value
  Lights Radiant Heating Rate,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {76c9bebf-81cc-4411-82f1-4d63db75c644}, !- Handle
  Output Variable 74,                     !- Name
  *,                                      !- Key Value
  Lights Return Air Heating Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fd2cbcc0-c1d4-4456-814a-d9166bb05e3d}, !- Handle
  Output Variable 75,                     !- Name
  *,                                      !- Key Value
  Lights Return Air Heating Rate,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {78a93b4a-6711-4e14-98b9-509c09145f52}, !- Handle
  Output Variable 76,                     !- Name
  *,                                      !- Key Value
  Lights Total Heating Energy,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {303cfb8d-4f72-4f70-b1a9-54398a0a742c}, !- Handle
  Output Variable 77,                     !- Name
  *,                                      !- Key Value
  Lights Total Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1dd29ec7-26a0-4533-88c2-c2651cb51cf8}, !- Handle
  Output Variable 78,                     !- Name
  *,                                      !- Key Value
  Lights Visible Radiation Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {089172d2-0f8e-4a85-967b-137fd67754f1}, !- Handle
  Output Variable 79,                     !- Name
  *,                                      !- Key Value
  Lights Visible Radiation Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {435d20b2-b801-4b0c-be2b-a4b1cc134871}, !- Handle
  Output Variable 80,                     !- Name
  *,                                      !- Key Value
  People Air Relative Humidity,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {601b9bd7-9180-4d1b-a9e9-1dd77afcf252}, !- Handle
  Output Variable 81,                     !- Name
  *,                                      !- Key Value
  People Air Temperature,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a7eac664-f299-4106-a1fb-ec7da61dd9ad}, !- Handle
  Output Variable 82,                     !- Name
  *,                                      !- Key Value
  People Convective Heating Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5c739b1b-8141-40d0-8306-dd1b2bb5fdd6}, !- Handle
  Output Variable 83,                     !- Name
  *,                                      !- Key Value
  People Convective Heating Rate,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b442e33d-8c78-45a9-92b9-69f0053197b8}, !- Handle
  Output Variable 84,                     !- Name
  *,                                      !- Key Value
  People Latent Gain Energy,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0ccbfe9e-d1b1-4559-94b9-876988d52567}, !- Handle
  Output Variable 85,                     !- Name
  *,                                      !- Key Value
  People Latent Gain Rate,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2bf148c5-5b70-401c-9cb1-034e26e710e5}, !- Handle
  Output Variable 86,                     !- Name
  *,                                      !- Key Value
  People Occupant Count,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bc0d4acf-f3d5-4d87-8647-98afa4145f01}, !- Handle
  Output Variable 87,                     !- Name
  *,                                      !- Key Value
  People Radiant Heating Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ddf47fff-49cf-4a11-be24-33ac4e0e8fbe}, !- Handle
  Output Variable 88,                     !- Name
  *,                                      !- Key Value
  People Radiant Heating Rate,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bff06b49-978b-4614-be84-1bdde1829ce2}, !- Handle
  Output Variable 89,                     !- Name
  *,                                      !- Key Value
  People Sensible Heating Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {69a54cf8-f1e8-4c29-b445-4121d7b220e0}, !- Handle
  Output Variable 90,                     !- Name
  *,                                      !- Key Value
  People Sensible Heating Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8a02d4c8-1a57-4110-a77f-57bc37efd96f}, !- Handle
  Output Variable 91,                     !- Name
  *,                                      !- Key Value
  People Total Heating Energy,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {48b4a34d-9038-413e-a2bb-6da732dabb6d}, !- Handle
  Output Variable 92,                     !- Name
  *,                                      !- Key Value
  People Total Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b4e8c386-586b-4b9c-ba46-a6bff20f8d2d}, !- Handle
  Output Variable 93,                     !- Name
  *,                                      !- Key Value
  Performance Curve Input Variable 1 Value, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {22dc985c-e216-4145-a9de-cd09f42f47a7}, !- Handle
  Output Variable 94,                     !- Name
  *,                                      !- Key Value
  Performance Curve Input Variable 2 Value, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a5b6b0b1-c4d0-4212-9b7b-7ab5bc1f0814}, !- Handle
  Output Variable 95,                     !- Name
  *,                                      !- Key Value
  Performance Curve Output Value,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {459a35bf-ff8b-40cb-ac00-c3283d682ea3}, !- Handle
  Output Variable 96,                     !- Name
  *,                                      !- Key Value
  Refrigeration Walk In Zone Latent Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {77972001-1cf3-4f12-8b0b-361dafb89ecc}, !- Handle
  Output Variable 97,                     !- Name
  *,                                      !- Key Value
  Refrigeration Walk In Zone Latent Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {948e7cc3-cc45-46ae-9d5a-b44a21b52c04}, !- Handle
  Output Variable 98,                     !- Name
  *,                                      !- Key Value
  Refrigeration Walk In Zone Sensible Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6619330d-4fb5-4504-9b3d-85703c90e007}, !- Handle
  Output Variable 99,                     !- Name
  *,                                      !- Key Value
  Refrigeration Walk In Zone Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {22c2999b-de73-418e-95dc-5f2630b49955}, !- Handle
  Output Variable 100,                    !- Name
  *,                                      !- Key Value
  Refrigeration Walk In Zone Sensible Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {17b99492-7783-481d-86db-ac215e350c8d}, !- Handle
  Output Variable 101,                    !- Name
  *,                                      !- Key Value
  Refrigeration Walk In Zone Sensible Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f4fe055d-a870-433c-b373-d61d2ca6564f}, !- Handle
  Output Variable 102,                    !- Name
  *,                                      !- Key Value
  Refrigeration Zone Air Chiller Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {01e2b7e9-c4fa-4b0b-ad90-abfe55ce07d4}, !- Handle
  Output Variable 103,                    !- Name
  *,                                      !- Key Value
  Refrigeration Zone Air Chiller Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9b7f6f4d-d0ad-4db1-8e1b-1fba621ca593}, !- Handle
  Output Variable 104,                    !- Name
  *,                                      !- Key Value
  Refrigeration Zone Air Chiller Latent Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fe9debea-02a3-48e3-baca-1edce4544320}, !- Handle
  Output Variable 105,                    !- Name
  *,                                      !- Key Value
  Refrigeration Zone Air Chiller Latent Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f5696285-0a5a-4e66-a271-bf62bce90e41}, !- Handle
  Output Variable 106,                    !- Name
  *,                                      !- Key Value
  Refrigeration Zone Air Chiller Sensible Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fcf4ff0e-0e77-4fbd-8a32-86b0fc2b590a}, !- Handle
  Output Variable 107,                    !- Name
  *,                                      !- Key Value
  Refrigeration Zone Air Chiller Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {284c75f0-29a9-404c-9ed6-312dd2765f8e}, !- Handle
  Output Variable 108,                    !- Name
  *,                                      !- Key Value
  Refrigeration Zone Air Chiller Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d5744ad0-00ab-4042-aecf-7f97e1d9ba8a}, !- Handle
  Output Variable 109,                    !- Name
  *,                                      !- Key Value
  Refrigeration Zone Air Chiller Total Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6d1643fb-1774-49a0-9e17-5a9e96e8079e}, !- Handle
  Output Variable 110,                    !- Name
  *,                                      !- Key Value
  Refrigeration Zone Air Chiller Water Removed Mass Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fb88e9ef-ecb9-4228-8774-3a6deba74ee2}, !- Handle
  Output Variable 111,                    !- Name
  *,                                      !- Key Value
  Schedule Value,                         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {306f15b2-4c6b-401a-9d45-cbd77a3ca496}, !- Handle
  Output Variable 112,                    !- Name
  *,                                      !- Key Value
  Site Beam Solar Radiation Luminous Efficacy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {776e340b-af47-4ade-8947-f8bfabfe3a6d}, !- Handle
  Output Variable 113,                    !- Name
  *,                                      !- Key Value
  Site Daylighting Model Sky Brightness,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {010962c1-3608-4d13-b3cc-7f89b32998dd}, !- Handle
  Output Variable 114,                    !- Name
  *,                                      !- Key Value
  Site Daylighting Model Sky Clearness,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9190365f-3bb9-4531-926e-fc6dab108807}, !- Handle
  Output Variable 115,                    !- Name
  *,                                      !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1d667fc1-c924-4da1-a667-63f4ce86c69c}, !- Handle
  Output Variable 116,                    !- Name
  *,                                      !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {765bb709-cbc4-4c01-a5c5-60e9994c51be}, !- Handle
  Output Variable 117,                    !- Name
  *,                                      !- Key Value
  Site Exterior Beam Normal Illuminance,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0188805d-c0ed-49d6-908e-72b93cd8d73d}, !- Handle
  Output Variable 118,                    !- Name
  *,                                      !- Key Value
  Site Exterior Horizontal Beam Illuminance, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {766444da-b14f-4d7b-bee3-2cf1c1e875eb}, !- Handle
  Output Variable 119,                    !- Name
  *,                                      !- Key Value
  Site Exterior Horizontal Sky Illuminance, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {197fad50-2f48-4ace-b259-7c2104dbf002}, !- Handle
  Output Variable 120,                    !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a6988156-9032-4b06-a56e-b2bb14078817}, !- Handle
  Output Variable 121,                    !- Name
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2cd270b8-7804-40d5-94f5-80ec1de30103}, !- Handle
  Output Variable 122,                    !- Name
  *,                                      !- Key Value
  Site Sky Diffuse Solar Radiation Luminous Efficacy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {43cf4d55-8912-46aa-a96e-d46b7ab8c726}, !- Handle
  Output Variable 123,                    !- Name
  *,                                      !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {46afd6b4-132f-4772-a68a-5925b6f1c4d7}, !- Handle
  Output Variable 124,                    !- Name
  *,                                      !- Key Value
  Surface Outside Face Temperature,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e7c0bc0c-605f-4528-8448-1cc3c405afaf}, !- Handle
  Output Variable 125,                    !- Name
  *,                                      !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {17a23cb3-5483-4ca1-aae0-3942fb634731}, !- Handle
  Output Variable 126,                    !- Name
  *,                                      !- Key Value
  System Node Current Density,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b0847af9-8f99-4a21-9348-29e683704542}, !- Handle
  Output Variable 127,                    !- Name
  *,                                      !- Key Value
  System Node Dewpoint Temperature,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9fdb564b-641d-4d7c-a6d8-c3aff2d86779}, !- Handle
  Output Variable 128,                    !- Name
  *,                                      !- Key Value
  System Node Enthalpy,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3776eaa8-6cf1-4131-b3ed-7a1f47a1dfba}, !- Handle
  Output Variable 129,                    !- Name
  *,                                      !- Key Value
  System Node Height,                     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {980ceec5-8d9f-4545-9f9e-04180cb129ad}, !- Handle
  Output Variable 130,                    !- Name
  *,                                      !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {358aba76-f988-41f0-9e30-e1e9419caf66}, !- Handle
  Output Variable 131,                    !- Name
  *,                                      !- Key Value
  System Node Last Timestep Enthalpy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {da49fd5b-3232-4aa4-b4c9-bd18a88f57ce}, !- Handle
  Output Variable 132,                    !- Name
  *,                                      !- Key Value
  System Node Last Timestep Temperature,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4fafc75a-3a77-4a0b-9956-ed7d8cacffdd}, !- Handle
  Output Variable 133,                    !- Name
  *,                                      !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f9f10c3a-e013-40a9-8321-03062582c759}, !- Handle
  Output Variable 134,                    !- Name
  *,                                      !- Key Value
  System Node Pressure,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0f635417-ee94-4df6-9d97-c7a9b53c21b6}, !- Handle
  Output Variable 135,                    !- Name
  *,                                      !- Key Value
  System Node Quality,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4b17ea9d-2639-4d47-b1fe-dfaa09561645}, !- Handle
  Output Variable 136,                    !- Name
  *,                                      !- Key Value
  System Node Relative Humidity,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ffe29fe9-79c3-4501-8e66-4866ca57573b}, !- Handle
  Output Variable 137,                    !- Name
  *,                                      !- Key Value
  System Node Setpoint High Temperature,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {606fa2ed-dfa4-450f-baeb-7a77d9087771}, !- Handle
  Output Variable 138,                    !- Name
  *,                                      !- Key Value
  System Node Setpoint Humidity Ratio,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {29dcf976-5b30-4929-9331-a43e69f392b3}, !- Handle
  Output Variable 139,                    !- Name
  *,                                      !- Key Value
  System Node Setpoint Low Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d04d0fa7-a5e3-43d4-b187-04889c9140c1}, !- Handle
  Output Variable 140,                    !- Name
  *,                                      !- Key Value
  System Node Setpoint Maximum Humidity Ratio, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {48e8d19c-616a-4f04-81d6-3bd89d53f5cc}, !- Handle
  Output Variable 141,                    !- Name
  *,                                      !- Key Value
  System Node Setpoint Minimum Humidity Ratio, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a9607205-33c6-48db-88fa-49b642aba663}, !- Handle
  Output Variable 142,                    !- Name
  *,                                      !- Key Value
  System Node Setpoint Temperature,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e95c1f6d-e41e-4fb1-a631-0f4b7ea98ed4}, !- Handle
  Output Variable 143,                    !- Name
  *,                                      !- Key Value
  System Node Specific Heat,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {647c3135-32b8-46cd-a847-f5a18b9eff09}, !- Handle
  Output Variable 144,                    !- Name
  *,                                      !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b6d86e97-ec50-4314-bc8a-ef30c46e28ac}, !- Handle
  Output Variable 145,                    !- Name
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {31858f2a-9771-4545-af97-361e72c6c2e9}, !- Handle
  Output Variable 146,                    !- Name
  *,                                      !- Key Value
  System Node Wetbulb Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {feb2ac2b-af68-4a31-8350-80693c05561e}, !- Handle
  Output Variable 147,                    !- Name
  *,                                      !- Key Value
  Zone Air CO2 Concentration,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {efd32e9b-ad0d-4a74-8d80-4fe322d72318}, !- Handle
  Output Variable 148,                    !- Name
  *,                                      !- Key Value
  Zone Air CO2 Internal Gain Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ce130cf6-0140-44d6-910f-868a56ee68e2}, !- Handle
  Output Variable 149,                    !- Name
  *,                                      !- Key Value
  Zone Air Generic Air Contaminant Concentration, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f923cbc0-eb6b-4def-8fdc-7f048045bfcc}, !- Handle
  Output Variable 150,                    !- Name
  *,                                      !- Key Value
  Zone Air Heat Balance Air Energy Storage Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c08a22e2-a94a-4e5a-93a0-70ba83608808}, !- Handle
  Output Variable 151,                    !- Name
  *,                                      !- Key Value
  Zone Air Heat Balance Deviation Rate,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e0b5ab19-ff20-4771-9ae7-41e6aed1680f}, !- Handle
  Output Variable 152,                    !- Name
  *,                                      !- Key Value
  Zone Air Heat Balance Internal Convective Heat Gain Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8277330f-3808-4f4a-a64f-7b9f948e872b}, !- Handle
  Output Variable 153,                    !- Name
  *,                                      !- Key Value
  Zone Air Heat Balance Interzone Air Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9de562d6-d368-46fa-8d31-224539c5a584}, !- Handle
  Output Variable 154,                    !- Name
  *,                                      !- Key Value
  Zone Air Heat Balance Outdoor Air Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3319ede9-1eee-4609-b29d-7f8ab9edbd6c}, !- Handle
  Output Variable 155,                    !- Name
  *,                                      !- Key Value
  Zone Air Heat Balance Surface Convection Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {54dc4422-3638-430b-8b46-2d14af7891a0}, !- Handle
  Output Variable 156,                    !- Name
  *,                                      !- Key Value
  Zone Air Heat Balance System Air Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {def1360f-513f-4d81-b3fc-4bb0e2f5170f}, !- Handle
  Output Variable 157,                    !- Name
  *,                                      !- Key Value
  Zone Air Heat Balance System Convective Heat Gain Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ba0ae239-3b2b-4e48-82e3-01bd260558de}, !- Handle
  Output Variable 158,                    !- Name
  *,                                      !- Key Value
  Zone Air Humidity Ratio,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6894d1fb-0fdc-49a4-b85f-cef5e4f867af}, !- Handle
  Output Variable 159,                    !- Name
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0ecf87ae-0132-4c61-ab04-e1f023f82c02}, !- Handle
  Output Variable 160,                    !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {586b185b-2cc9-4a2a-a33c-ec2ee56528d3}, !- Handle
  Output Variable 161,                    !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Cooling Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a52e4d44-5215-45d5-b6c4-067972d130c2}, !- Handle
  Output Variable 162,                    !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fa55417d-0d97-4a00-8dea-d64a9d4461bc}, !- Handle
  Output Variable 163,                    !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {dc10c37a-7109-43c0-9dc5-35035791596b}, !- Handle
  Output Variable 164,                    !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {38b8d9b6-f2f3-40dd-a058-a8ad6553dff4}, !- Handle
  Output Variable 165,                    !- Name
  *,                                      !- Key Value
  Zone Air Terminal Sensible Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {43b031d8-cad2-4adc-91ae-38b4d4d7b3db}, !- Handle
  Output Variable 166,                    !- Name
  *,                                      !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {503b1120-eb34-4bea-bb45-4c4642bc971a}, !- Handle
  Output Variable 167,                    !- Name
  *,                                      !- Key Value
  Zone Air Terminal Sensible Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9eed71c7-7d4f-41f4-ba46-1de791585cbb}, !- Handle
  Output Variable 168,                    !- Name
  *,                                      !- Key Value
  Zone Air Terminal Sensible Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4e23154b-eb92-44c3-9a59-e0ed83e96814}, !- Handle
  Output Variable 169,                    !- Name
  *,                                      !- Key Value
  Zone Electric Equipment Convective Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {93a71e75-7289-402e-9af4-bea8a6af3ea7}, !- Handle
  Output Variable 170,                    !- Name
  *,                                      !- Key Value
  Zone Electric Equipment Convective Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {45a3c67a-98cb-4ba5-87f5-990c3b0fb770}, !- Handle
  Output Variable 171,                    !- Name
  *,                                      !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1d0865ee-30f2-4b15-abb4-f023e5474f54}, !- Handle
  Output Variable 172,                    !- Name
  *,                                      !- Key Value
  Zone Electric Equipment Electricity Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8fa3e6ee-b6af-422e-8e34-8d2ec94490f8}, !- Handle
  Output Variable 173,                    !- Name
  *,                                      !- Key Value
  Zone Electric Equipment Latent Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e5c3a408-ca73-4fef-9161-c4eeda575e34}, !- Handle
  Output Variable 174,                    !- Name
  *,                                      !- Key Value
  Zone Electric Equipment Latent Gain Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {89ab0fbc-9bd0-4ec3-b7f9-d920ba1bab6e}, !- Handle
  Output Variable 175,                    !- Name
  *,                                      !- Key Value
  Zone Electric Equipment Lost Heat Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {91eb2cb2-92a0-46ec-86cb-4a1fe6034a7b}, !- Handle
  Output Variable 176,                    !- Name
  *,                                      !- Key Value
  Zone Electric Equipment Lost Heat Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d68a00f4-10ff-42c3-b42c-674ec94ae784}, !- Handle
  Output Variable 177,                    !- Name
  *,                                      !- Key Value
  Zone Electric Equipment Radiant Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2bf7cec8-58cf-4cd2-9bb3-dece7e94de47}, !- Handle
  Output Variable 178,                    !- Name
  *,                                      !- Key Value
  Zone Electric Equipment Radiant Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bb08a1d7-5f6f-484d-b6a2-061f92220fe4}, !- Handle
  Output Variable 179,                    !- Name
  *,                                      !- Key Value
  Zone Electric Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {11065066-6d1d-4416-ac4f-167fb38a431f}, !- Handle
  Output Variable 180,                    !- Name
  *,                                      !- Key Value
  Zone Electric Equipment Total Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {335176a2-81ac-4fa0-a274-618a3fc14b38}, !- Handle
  Output Variable 181,                    !- Name
  *,                                      !- Key Value
  Zone Exterior Windows Total Transmitted Beam Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5e6ac390-47ec-4cb8-833b-610a76a67241}, !- Handle
  Output Variable 182,                    !- Name
  *,                                      !- Key Value
  Zone Exterior Windows Total Transmitted Beam Solar Radiation Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {db78f0b1-27ab-4a2b-9c22-b6f1859fe972}, !- Handle
  Output Variable 183,                    !- Name
  *,                                      !- Key Value
  Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {687cc655-0bdc-48ad-a4c4-d48552422a24}, !- Handle
  Output Variable 184,                    !- Name
  *,                                      !- Key Value
  Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {606d1498-5e94-401e-bacb-a32ee7a32cf6}, !- Handle
  Output Variable 185,                    !- Name
  *,                                      !- Key Value
  Zone Gas Equipment Convective Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b6153535-feb6-46af-83df-a01f0265a2f5}, !- Handle
  Output Variable 186,                    !- Name
  *,                                      !- Key Value
  Zone Gas Equipment Convective Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f5fe04c7-1048-4685-a366-488a84e703cd}, !- Handle
  Output Variable 187,                    !- Name
  *,                                      !- Key Value
  Zone Gas Equipment Latent Gain Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {064af15c-657e-40a2-8c97-79f694095792}, !- Handle
  Output Variable 188,                    !- Name
  *,                                      !- Key Value
  Zone Gas Equipment Latent Gain Rate,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2813a631-8550-4ee0-86e8-f4f4b0d9b8c8}, !- Handle
  Output Variable 189,                    !- Name
  *,                                      !- Key Value
  Zone Gas Equipment Lost Heat Energy,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5da46a09-507b-4b79-bbb6-de6ab706e2ab}, !- Handle
  Output Variable 190,                    !- Name
  *,                                      !- Key Value
  Zone Gas Equipment Lost Heat Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d19c4403-514f-4559-a83b-10119cb2d969}, !- Handle
  Output Variable 191,                    !- Name
  *,                                      !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4135c0f0-aedf-4f7c-9cc1-ee33d8bc50c1}, !- Handle
  Output Variable 192,                    !- Name
  *,                                      !- Key Value
  Zone Gas Equipment NaturalGas Rate,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0b80019d-fc6c-4a42-bdfb-1d0711792a41}, !- Handle
  Output Variable 193,                    !- Name
  *,                                      !- Key Value
  Zone Gas Equipment Radiant Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2e3f6f88-8c48-4bb0-8c4a-7b1096bf0656}, !- Handle
  Output Variable 194,                    !- Name
  *,                                      !- Key Value
  Zone Gas Equipment Radiant Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {33c8bcde-c987-4fcf-a562-e028b95718ab}, !- Handle
  Output Variable 195,                    !- Name
  *,                                      !- Key Value
  Zone Gas Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c66b4c71-de84-4019-8952-e1af9bb5029a}, !- Handle
  Output Variable 196,                    !- Name
  *,                                      !- Key Value
  Zone Gas Equipment Total Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6fafcc30-a03a-485f-a3a5-5c990b80f3db}, !- Handle
  Output Variable 197,                    !- Name
  *,                                      !- Key Value
  Zone Generic Air Contaminant Generation Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {360fb3b0-7791-4f0b-bb8a-bdd51ef6bfe7}, !- Handle
  Output Variable 198,                    !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment Convective Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d664c328-3f97-4e41-ae50-77e789673828}, !- Handle
  Output Variable 199,                    !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment Convective Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1612b477-c1dc-4bbc-9fd4-59a06298bed5}, !- Handle
  Output Variable 200,                    !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment District Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {12e97478-e6d2-4b31-8f0b-cd44c2c154c6}, !- Handle
  Output Variable 201,                    !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment District Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6e225520-d8a7-4b95-becd-361b604e4335}, !- Handle
  Output Variable 202,                    !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment Latent Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9a8ba4d5-1711-4913-9d5d-b55394c9eb37}, !- Handle
  Output Variable 203,                    !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment Latent Gain Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5c04492b-3581-4453-82f7-f0edde66606c}, !- Handle
  Output Variable 204,                    !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment Lost Heat Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {796b7dc2-c651-41a7-b095-df45ead1e29f}, !- Handle
  Output Variable 205,                    !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment Lost Heat Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {36f03974-6f76-419c-ba70-3bed031f4fcd}, !- Handle
  Output Variable 206,                    !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment Radiant Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bceec371-9968-4043-83a0-44c4e712c844}, !- Handle
  Output Variable 207,                    !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment Radiant Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a1f34661-f9e7-443a-890f-fe1a681e1cc1}, !- Handle
  Output Variable 208,                    !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {993d9720-ec5d-4b14-a4f4-3ebd9d336a74}, !- Handle
  Output Variable 209,                    !- Name
  *,                                      !- Key Value
  Zone Hot Water Equipment Total Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {becca384-7e71-4d18-8956-b197ae0e215e}, !- Handle
  Output Variable 210,                    !- Name
  *,                                      !- Key Value
  Zone ITE Adjusted Return Air Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {daf1ffbf-7d3a-4b3b-a64b-8056496aed4f}, !- Handle
  Output Variable 211,                    !- Name
  *,                                      !- Key Value
  Zone ITE Air Mass Flow Rate,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ad94b315-0137-404e-a4b9-e09e11ca8b03}, !- Handle
  Output Variable 212,                    !- Name
  *,                                      !- Key Value
  Zone ITE Any Air Inlet Dewpoint Temperature Above Operating Range Time, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a613a927-f419-4913-a763-ce8aa166f96f}, !- Handle
  Output Variable 213,                    !- Name
  *,                                      !- Key Value
  Zone ITE Any Air Inlet Dewpoint Temperature Below Operating Range Time, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e18ff97c-c707-4c6b-ac39-6b75759989cc}, !- Handle
  Output Variable 214,                    !- Name
  *,                                      !- Key Value
  Zone ITE Any Air Inlet Dry-Bulb Temperature Above Operating Range Time, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6d2e5b0f-ccab-4350-8bdd-d5c6c77d5a2f}, !- Handle
  Output Variable 215,                    !- Name
  *,                                      !- Key Value
  Zone ITE Any Air Inlet Dry-Bulb Temperature Below Operating Range Time, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7c588bd0-0f1c-43aa-95c4-04095bedfc21}, !- Handle
  Output Variable 216,                    !- Name
  *,                                      !- Key Value
  Zone ITE Any Air Inlet Operating Range Exceeded Time, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7c0541d8-aa70-4b8e-ad1a-fb8381eb1b5f}, !- Handle
  Output Variable 217,                    !- Name
  *,                                      !- Key Value
  Zone ITE Any Air Inlet Relative Humidity Above Operating Range Time, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4b1286e2-48aa-46c9-89b2-ec2a5acdd346}, !- Handle
  Output Variable 218,                    !- Name
  *,                                      !- Key Value
  Zone ITE Any Air Inlet Relative Humidity Below Operating Range Time, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {457b2e28-b5d5-4256-bc81-a3970674361e}, !- Handle
  Output Variable 219,                    !- Name
  *,                                      !- Key Value
  Zone ITE Average Supply Heat Index,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0b12c943-c746-468d-b5a1-d089f8930862}, !- Handle
  Output Variable 220,                    !- Name
  *,                                      !- Key Value
  Zone ITE CPU Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {37504915-c611-4647-baf8-e330a097268d}, !- Handle
  Output Variable 221,                    !- Name
  *,                                      !- Key Value
  Zone ITE CPU Electricity Energy at Design Inlet Conditions, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {79500411-1b69-4ea1-aa07-7b0b40d0e755}, !- Handle
  Output Variable 222,                    !- Name
  *,                                      !- Key Value
  Zone ITE CPU Electricity Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9c4c4ca5-2a77-4e46-a08e-2f143f7c0ff5}, !- Handle
  Output Variable 223,                    !- Name
  *,                                      !- Key Value
  Zone ITE CPU Electricity Rate at Design Inlet Conditions, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f9324d08-74c7-4135-8b07-47f6481f1449}, !- Handle
  Output Variable 224,                    !- Name
  *,                                      !- Key Value
  Zone ITE Fan Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {03982da9-1472-4367-bec4-6a28ac1e239e}, !- Handle
  Output Variable 225,                    !- Name
  *,                                      !- Key Value
  Zone ITE Fan Electricity Energy at Design Inlet Conditions, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0b0b068f-2b59-4626-8793-cde2f7c52f6c}, !- Handle
  Output Variable 226,                    !- Name
  *,                                      !- Key Value
  Zone ITE Fan Electricity Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5672309d-6015-4e32-bbde-b8c6c46c5fa1}, !- Handle
  Output Variable 227,                    !- Name
  *,                                      !- Key Value
  Zone ITE Fan Electricity Rate at Design Inlet Conditions, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2f8faa89-56f9-40d2-a57f-ede94a846bd0}, !- Handle
  Output Variable 228,                    !- Name
  *,                                      !- Key Value
  Zone ITE Standard Density Air Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e253295b-5647-447f-b6eb-01a48a72d442}, !- Handle
  Output Variable 229,                    !- Name
  *,                                      !- Key Value
  Zone ITE Total Heat Gain to Zone Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {72781946-1038-4876-b3f7-782aa81294ab}, !- Handle
  Output Variable 230,                    !- Name
  *,                                      !- Key Value
  Zone ITE Total Heat Gain to Zone Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3ab9f076-4e8b-4553-9b27-a4d2b1799204}, !- Handle
  Output Variable 231,                    !- Name
  *,                                      !- Key Value
  Zone ITE UPS Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {835e63f3-468f-4961-a2d7-4167e317a434}, !- Handle
  Output Variable 232,                    !- Name
  *,                                      !- Key Value
  Zone ITE UPS Electricity Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {af879370-fd5b-4bcc-94d2-16c9c0420a40}, !- Handle
  Output Variable 233,                    !- Name
  *,                                      !- Key Value
  Zone ITE UPS Heat Gain to Zone Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c19bb592-eb08-4744-84be-3f0411d3ae9c}, !- Handle
  Output Variable 234,                    !- Name
  *,                                      !- Key Value
  Zone ITE UPS Heat Gain to Zone Rate,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {755aa5f2-db5a-49b1-913e-b9cf0332ac69}, !- Handle
  Output Variable 235,                    !- Name
  *,                                      !- Key Value
  Zone Infiltration Air Change Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d74f40b9-e0a0-49b8-9fe4-2ccf2f310fb5}, !- Handle
  Output Variable 236,                    !- Name
  *,                                      !- Key Value
  Zone Infiltration Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ea960908-80f2-4dd6-b94a-7910df361c80}, !- Handle
  Output Variable 237,                    !- Name
  *,                                      !- Key Value
  Zone Infiltration Current Density Volume, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1a310298-cc5a-4770-827a-5737bb49af4a}, !- Handle
  Output Variable 238,                    !- Name
  *,                                      !- Key Value
  Zone Infiltration Latent Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {da321ade-500d-4f46-aa39-b4bf96318cd7}, !- Handle
  Output Variable 239,                    !- Name
  *,                                      !- Key Value
  Zone Infiltration Latent Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3b22283f-f153-48df-acca-4d0d16394303}, !- Handle
  Output Variable 240,                    !- Name
  *,                                      !- Key Value
  Zone Infiltration Mass Flow Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d9118c1b-83b0-44da-9d83-98e75fcee8e2}, !- Handle
  Output Variable 241,                    !- Name
  *,                                      !- Key Value
  Zone Infiltration Mass,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {49e33fef-8021-4b4e-a337-3b593c73e19b}, !- Handle
  Output Variable 242,                    !- Name
  *,                                      !- Key Value
  Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b87f3bd9-21e7-4b79-9fa4-28d233622f73}, !- Handle
  Output Variable 243,                    !- Name
  *,                                      !- Key Value
  Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a0891414-27d7-42ad-b5ec-09955d7b605b}, !- Handle
  Output Variable 244,                    !- Name
  *,                                      !- Key Value
  Zone Infiltration Standard Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b5650de3-2e95-48f7-925a-af22b4704230}, !- Handle
  Output Variable 245,                    !- Name
  *,                                      !- Key Value
  Zone Infiltration Standard Density Volume, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2a7728ed-b188-4557-9e73-c7dd8d6e3e41}, !- Handle
  Output Variable 246,                    !- Name
  *,                                      !- Key Value
  Zone Infiltration Total Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7745b3fc-e681-41af-b03a-a09f3c3c41be}, !- Handle
  Output Variable 247,                    !- Name
  *,                                      !- Key Value
  Zone Infiltration Total Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5074eb32-d29f-42b5-be54-390a2d2febc5}, !- Handle
  Output Variable 248,                    !- Name
  *,                                      !- Key Value
  Zone Interior Windows Total Transmitted Beam Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {187d0a4c-5c18-4186-b64a-d64f9f74d20a}, !- Handle
  Output Variable 249,                    !- Name
  *,                                      !- Key Value
  Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {46a77212-2c6d-456b-982b-c42c36ecbbf0}, !- Handle
  Output Variable 250,                    !- Name
  *,                                      !- Key Value
  Zone Interior Windows Total Transmitted Diffuse Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b75c6cf0-14f2-44e8-b849-7e17bdcdc02f}, !- Handle
  Output Variable 251,                    !- Name
  *,                                      !- Key Value
  Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6cf46e69-ee97-42f6-83a7-b74e68438c3d}, !- Handle
  Output Variable 252,                    !- Name
  *,                                      !- Key Value
  Zone Lights Convective Heating Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f324fd24-2e06-4f3f-a2dc-5eb0b5413ad4}, !- Handle
  Output Variable 253,                    !- Name
  *,                                      !- Key Value
  Zone Lights Convective Heating Rate,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b17b8618-7c57-4486-80db-4258a47fbdc3}, !- Handle
  Output Variable 254,                    !- Name
  *,                                      !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {267bdefc-bdb1-456b-9f4f-e197bef60bed}, !- Handle
  Output Variable 255,                    !- Name
  *,                                      !- Key Value
  Zone Lights Electricity Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b9e4a911-5dcb-46ae-8af5-2e8709e84faf}, !- Handle
  Output Variable 256,                    !- Name
  *,                                      !- Key Value
  Zone Lights Radiant Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {de43cf61-62a9-4ed2-900a-ca127386b7e1}, !- Handle
  Output Variable 257,                    !- Name
  *,                                      !- Key Value
  Zone Lights Radiant Heating Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {acb18695-6e2a-4a4c-9f65-88e118453633}, !- Handle
  Output Variable 258,                    !- Name
  *,                                      !- Key Value
  Zone Lights Return Air Heating Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ee0f5e75-73b9-4475-832f-ee6ec333b3d8}, !- Handle
  Output Variable 259,                    !- Name
  *,                                      !- Key Value
  Zone Lights Return Air Heating Rate,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5499aa52-d6e4-419c-8956-33bafad32220}, !- Handle
  Output Variable 260,                    !- Name
  *,                                      !- Key Value
  Zone Lights Total Heating Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6543bf26-e632-44ca-a8b9-4abf2bd58a60}, !- Handle
  Output Variable 261,                    !- Name
  *,                                      !- Key Value
  Zone Lights Total Heating Rate,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5683d404-581e-4509-8553-ff33fa55237f}, !- Handle
  Output Variable 262,                    !- Name
  *,                                      !- Key Value
  Zone Lights Visible Radiation Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {12d8bc69-eb4c-4ec1-a57a-98e78b48186b}, !- Handle
  Output Variable 263,                    !- Name
  *,                                      !- Key Value
  Zone Lights Visible Radiation Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5e91b055-e115-46fa-b843-c532182c61d3}, !- Handle
  Output Variable 264,                    !- Name
  *,                                      !- Key Value
  Zone Mean Air Dewpoint Temperature,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {45f28518-2dfb-4a90-9ca4-3c989ebba992}, !- Handle
  Output Variable 265,                    !- Name
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5911929e-4942-42c7-8f95-dfdd3b320323}, !- Handle
  Output Variable 266,                    !- Name
  *,                                      !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {12092cf6-7ecc-470f-b5f3-aada622b0124}, !- Handle
  Output Variable 267,                    !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Air Changes per Hour, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {71014745-9d8e-4fad-b64f-3523f8d61dee}, !- Handle
  Output Variable 268,                    !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Cooling Load Decrease Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fbd60737-25ba-4900-8ce1-8ce010691f04}, !- Handle
  Output Variable 269,                    !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Cooling Load Increase Energy Due to Overheating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {22a1099e-af85-4a2c-8c94-02ece9ef565e}, !- Handle
  Output Variable 270,                    !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Cooling Load Increase Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {16566652-90ae-4870-b8c9-a76b74b59b38}, !- Handle
  Output Variable 271,                    !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2fe24b2c-b47b-4c88-a4ed-7b0e2be1d0e2}, !- Handle
  Output Variable 272,                    !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Current Density Volume, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f27ff168-79d8-4495-b97f-cc7de4a8c603}, !- Handle
  Output Variable 273,                    !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Heating Load Decrease Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6e980a4a-1686-43eb-905c-1170fc8d4ed9}, !- Handle
  Output Variable 274,                    !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Heating Load Increase Energy Due to Overcooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2d4f34cb-d0f7-4c51-a58b-bd265a1fdf81}, !- Handle
  Output Variable 275,                    !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Heating Load Increase Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3e9d7e7b-4bc0-4d1f-8c28-714a1449ff13}, !- Handle
  Output Variable 276,                    !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Mass Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {617da129-a289-4581-b60d-e1dfb8f8bb34}, !- Handle
  Output Variable 277,                    !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Mass,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {37140aa7-fa1f-4a1d-ad68-faf6881f261b}, !- Handle
  Output Variable 278,                    !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation No Load Heat Addition Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a11b215e-19b6-487e-8044-e1d04221f718}, !- Handle
  Output Variable 279,                    !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation No Load Heat Removal Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {771cf3c5-24ab-4dff-8911-9a134a55de20}, !- Handle
  Output Variable 280,                    !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Standard Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1bdcf23a-cf38-4278-9b3c-55cc7bee9895}, !- Handle
  Output Variable 281,                    !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Standard Density Volume, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a5c5d3df-d596-46e9-a58e-676789d4fd7d}, !- Handle
  Output Variable 282,                    !- Name
  *,                                      !- Key Value
  Zone Operative Temperature,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b7c2cb4c-3f7e-4119-a081-d226784be426}, !- Handle
  Output Variable 283,                    !- Name
  *,                                      !- Key Value
  Zone Other Equipment Convective Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {eb097a02-622d-4b57-9e57-02ccedcad796}, !- Handle
  Output Variable 284,                    !- Name
  *,                                      !- Key Value
  Zone Other Equipment Convective Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {616128eb-6c71-4e88-863b-ee63a277bc6a}, !- Handle
  Output Variable 285,                    !- Name
  *,                                      !- Key Value
  Zone Other Equipment Latent Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f6e0bc30-1a7b-420d-9ece-a5d525178714}, !- Handle
  Output Variable 286,                    !- Name
  *,                                      !- Key Value
  Zone Other Equipment Latent Gain Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2496df1a-01ca-4a86-9c5c-219a7d4ec844}, !- Handle
  Output Variable 287,                    !- Name
  *,                                      !- Key Value
  Zone Other Equipment Lost Heat Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3c154685-e556-4dbc-8f92-d618bace5e54}, !- Handle
  Output Variable 288,                    !- Name
  *,                                      !- Key Value
  Zone Other Equipment Lost Heat Rate,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {50c44835-6686-41f7-ac59-e3ba6e233b4e}, !- Handle
  Output Variable 289,                    !- Name
  *,                                      !- Key Value
  Zone Other Equipment Radiant Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fa382682-f560-42a8-b3ca-8f71c42a3cbd}, !- Handle
  Output Variable 290,                    !- Name
  *,                                      !- Key Value
  Zone Other Equipment Radiant Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {25547a0f-56c9-4ceb-b603-6e7e8d38aa40}, !- Handle
  Output Variable 291,                    !- Name
  *,                                      !- Key Value
  Zone Other Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ceff21d8-6da5-49a8-b713-a5a0f6276e01}, !- Handle
  Output Variable 292,                    !- Name
  *,                                      !- Key Value
  Zone Other Equipment Total Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b8a5279e-24e3-434e-a38d-46dc6e6bde21}, !- Handle
  Output Variable 293,                    !- Name
  *,                                      !- Key Value
  Zone Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {81285c22-8036-4a25-925f-6795e5738034}, !- Handle
  Output Variable 294,                    !- Name
  *,                                      !- Key Value
  Zone Outdoor Air Wetbulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a5baccab-7372-40fa-a3e6-6920539bf4e6}, !- Handle
  Output Variable 295,                    !- Name
  *,                                      !- Key Value
  Zone Outdoor Air Wind Speed,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c8c68d5c-adac-43d3-8d13-53b0f03eda4d}, !- Handle
  Output Variable 296,                    !- Name
  *,                                      !- Key Value
  Zone People Convective Heating Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4fdb8fe0-7204-440f-b8f6-5f084d8d4f4d}, !- Handle
  Output Variable 297,                    !- Name
  *,                                      !- Key Value
  Zone People Convective Heating Rate,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {380f1b93-7bc4-429b-9844-39b362fa6bca}, !- Handle
  Output Variable 298,                    !- Name
  *,                                      !- Key Value
  Zone People Latent Gain Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9033a859-62db-4c18-a1c8-46f59941bfba}, !- Handle
  Output Variable 299,                    !- Name
  *,                                      !- Key Value
  Zone People Latent Gain Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {df9e84b6-806a-4262-a668-3d4c97c6a3e6}, !- Handle
  Output Variable 300,                    !- Name
  *,                                      !- Key Value
  Zone People Occupant Count,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {21454d76-4bb3-4df4-90c1-61f9486ba9c2}, !- Handle
  Output Variable 301,                    !- Name
  *,                                      !- Key Value
  Zone People Radiant Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5c7fb1dd-4abf-44bd-b78b-aee6a3455e85}, !- Handle
  Output Variable 302,                    !- Name
  *,                                      !- Key Value
  Zone People Radiant Heating Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ae332839-28ee-424d-91c3-3fe0c954ce37}, !- Handle
  Output Variable 303,                    !- Name
  *,                                      !- Key Value
  Zone People Sensible Heating Energy,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5e3bd47a-ed60-4813-bfda-470e4223f7d9}, !- Handle
  Output Variable 304,                    !- Name
  *,                                      !- Key Value
  Zone People Sensible Heating Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {39d66a5b-ece8-4a5e-8160-4ec0fb0b1669}, !- Handle
  Output Variable 305,                    !- Name
  *,                                      !- Key Value
  Zone People Total Heating Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f85d8bad-ee5d-44c1-ab07-46132db49a0b}, !- Handle
  Output Variable 306,                    !- Name
  *,                                      !- Key Value
  Zone People Total Heating Rate,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8c7cd38a-885a-4130-ad01-68d1deb67ad0}, !- Handle
  Output Variable 307,                    !- Name
  *,                                      !- Key Value
  Zone Predicted Moisture Load Moisture Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a448e33d-7935-4b47-b97c-d9fc0b4bc814}, !- Handle
  Output Variable 308,                    !- Name
  *,                                      !- Key Value
  Zone Predicted Moisture Load to Dehumidifying Setpoint Moisture Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {479519ad-54b3-4296-afcb-397cdba81826}, !- Handle
  Output Variable 309,                    !- Name
  *,                                      !- Key Value
  Zone Predicted Moisture Load to Humidifying Setpoint Moisture Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {09bce2b2-757c-406e-aa67-4439ef99caa4}, !- Handle
  Output Variable 310,                    !- Name
  *,                                      !- Key Value
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {805b711e-016d-4605-99a4-757ceb96913a}, !- Handle
  Output Variable 311,                    !- Name
  *,                                      !- Key Value
  Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {40a0ee09-b4bc-48d5-9710-3ceab63ee272}, !- Handle
  Output Variable 312,                    !- Name
  *,                                      !- Key Value
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9a558acb-c314-4196-ac81-b34b2d88674e}, !- Handle
  Output Variable 313,                    !- Name
  *,                                      !- Key Value
  Zone Steam Equipment Convective Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bbd5aa92-07ea-4b2b-937a-a1a8f73dc8d2}, !- Handle
  Output Variable 314,                    !- Name
  *,                                      !- Key Value
  Zone Steam Equipment Convective Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bc429362-6bc7-4dfe-a711-e510d4ed5198}, !- Handle
  Output Variable 315,                    !- Name
  *,                                      !- Key Value
  Zone Steam Equipment District Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b915e53d-6c8d-4bda-8a1d-f4cc1aeebff1}, !- Handle
  Output Variable 316,                    !- Name
  *,                                      !- Key Value
  Zone Steam Equipment District Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {451abe47-564f-4c0a-ad0c-036f4ee74f31}, !- Handle
  Output Variable 317,                    !- Name
  *,                                      !- Key Value
  Zone Steam Equipment Latent Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0b5ff085-68a6-4365-820b-6a836a64265e}, !- Handle
  Output Variable 318,                    !- Name
  *,                                      !- Key Value
  Zone Steam Equipment Latent Gain Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e0dd91b8-9f58-4e11-8c30-ff350d0b5378}, !- Handle
  Output Variable 319,                    !- Name
  *,                                      !- Key Value
  Zone Steam Equipment Lost Heat Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c7f9c46c-8f5a-44a6-bb41-b18275c62732}, !- Handle
  Output Variable 320,                    !- Name
  *,                                      !- Key Value
  Zone Steam Equipment Lost Heat Rate,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d003ea79-e7b2-49a0-a73b-d4be937b9a70}, !- Handle
  Output Variable 321,                    !- Name
  *,                                      !- Key Value
  Zone Steam Equipment Radiant Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fc5bf7e0-9c89-473d-b486-a4edf8719b3b}, !- Handle
  Output Variable 322,                    !- Name
  *,                                      !- Key Value
  Zone Steam Equipment Radiant Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b3f06a69-ba99-40cc-b6a1-bb28a5e41312}, !- Handle
  Output Variable 323,                    !- Name
  *,                                      !- Key Value
  Zone Steam Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3256e464-abc1-4310-b36e-46da663771c0}, !- Handle
  Output Variable 324,                    !- Name
  *,                                      !- Key Value
  Zone Steam Equipment Total Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9a363585-99df-4391-bed3-9396d2fd5cc2}, !- Handle
  Output Variable 325,                    !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort ASHRAE 55 Adaptive Model 80%% Acceptability Status, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d7833384-f083-4bbe-9d04-a6f2134d7543}, !- Handle
  Output Variable 326,                    !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort ASHRAE 55 Adaptive Model 90%% Acceptability Status, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9b80928c-f926-439d-999b-a6f76be62c8c}, !- Handle
  Output Variable 327,                    !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e601ee6d-a097-4025-85c9-405d89b53f9a}, !- Handle
  Output Variable 328,                    !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ab815b5a-25b0-409e-b02a-7848d48cfa4c}, !- Handle
  Output Variable 329,                    !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5ac5cd6a-c737-4da2-8a5e-bb18dae1323b}, !- Handle
  Output Variable 330,                    !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {56f74b65-fe9f-493d-b9dd-79ea62b9ccdd}, !- Handle
  Output Variable 331,                    !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d55acf69-6322-4440-b420-c68136249024}, !- Handle
  Output Variable 332,                    !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d2bb73b6-0311-4a63-aebe-3077fa8b9c7d}, !- Handle
  Output Variable 333,                    !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort CEN 15251 Adaptive Model Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {61582340-4255-4941-89ae-33da39a0a277}, !- Handle
  Output Variable 334,                    !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort Clothing Surface Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {02ec5994-42d9-4608-a8e7-6bdc4778677d}, !- Handle
  Output Variable 335,                    !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {af040f2b-8f27-485c-9bc4-d5bff4f7b668}, !- Handle
  Output Variable 336,                    !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {07d48b76-4e00-464d-93b6-6978cbd5df8e}, !- Handle
  Output Variable 337,                    !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort KSU Model Thermal Sensation Index, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8ed87732-ddcb-4128-a223-550f07254072}, !- Handle
  Output Variable 338,                    !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort Mean Radiant Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {09ffb81c-9528-492a-a831-bf54d3f9b7db}, !- Handle
  Output Variable 339,                    !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort Operative Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7ccbf29b-75cb-4ef8-a6ec-533195d8c947}, !- Handle
  Output Variable 340,                    !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort Pierce Model Discomfort Index, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {84c7293c-7c48-47e1-a6e7-2a42706ebb4f}, !- Handle
  Output Variable 341,                    !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort Pierce Model Effective Temperature PMV, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5c6d56ee-3c3f-46d8-9a62-ff2a12c78304}, !- Handle
  Output Variable 342,                    !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort Pierce Model Standard Effective Temperature PMV, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f269160d-7eee-49f1-9a44-a344b3051d76}, !- Handle
  Output Variable 343,                    !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort Pierce Model Thermal Sensation Index, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {838ae4bb-28e3-4ee7-b679-ef7ae1152de0}, !- Handle
  Output Variable 344,                    !- Name
  *,                                      !- Key Value
  Zone Thermostat Control Type,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {02f8e50b-a1d8-4d3d-bf4c-7857ee5f468d}, !- Handle
  Output Variable 345,                    !- Name
  *,                                      !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4077b06f-7280-49a4-b714-7bb68ba25a97}, !- Handle
  Output Variable 346,                    !- Name
  *,                                      !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8dd0774e-aafb-4b79-ac9d-9d0f2345368a}, !- Handle
  Output Variable 347,                    !- Name
  *,                                      !- Key Value
  Zone Total Internal Convective Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e1107050-4f5c-4d0c-ba1e-f523b0082523}, !- Handle
  Output Variable 348,                    !- Name
  *,                                      !- Key Value
  Zone Total Internal Convective Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c2e6352b-9e50-47fe-9702-da81d501d977}, !- Handle
  Output Variable 349,                    !- Name
  *,                                      !- Key Value
  Zone Total Internal Latent Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {974199f3-dc9a-4daf-b514-dfdf0648b151}, !- Handle
  Output Variable 350,                    !- Name
  *,                                      !- Key Value
  Zone Total Internal Latent Gain Rate,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3774d3c4-39f3-4794-b153-71f4638e3c24}, !- Handle
  Output Variable 351,                    !- Name
  *,                                      !- Key Value
  Zone Total Internal Radiant Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b1fc7355-d16f-4728-9634-2298172064a1}, !- Handle
  Output Variable 352,                    !- Name
  *,                                      !- Key Value
  Zone Total Internal Radiant Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2d2c1ec6-20f8-4381-ad39-4615ea94857c}, !- Handle
  Output Variable 353,                    !- Name
  *,                                      !- Key Value
  Zone Total Internal Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2665d21c-6572-4cde-9984-f8664ff04459}, !- Handle
  Output Variable 354,                    !- Name
  *,                                      !- Key Value
  Zone Total Internal Total Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d2e0007b-e6a5-4d34-8e51-0bb9b2585cf5}, !- Handle
  Output Variable 355,                    !- Name
  *,                                      !- Key Value
  Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2b0894a0-f59f-49d6-8409-ec415145864c}, !- Handle
  Output Variable 356,                    !- Name
  *,                                      !- Key Value
  Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {78dc0c44-8160-4917-91ed-44864fdadc16}, !- Handle
  Output Variable 357,                    !- Name
  *,                                      !- Key Value
  Zone Ventilation Air Change Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {18408721-c3fa-4bcb-8e6d-525261796f80}, !- Handle
  Output Variable 358,                    !- Name
  *,                                      !- Key Value
  Zone Ventilation Air Inlet Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9abea903-c9e0-4ee6-af85-4a7c488b72cf}, !- Handle
  Output Variable 359,                    !- Name
  *,                                      !- Key Value
  Zone Ventilation Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f28fbf69-679f-444b-b14a-1854b57b0b6b}, !- Handle
  Output Variable 360,                    !- Name
  *,                                      !- Key Value
  Zone Ventilation Current Density Volume, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2aa55d4f-59d9-4610-86c0-57d84bffc50e}, !- Handle
  Output Variable 361,                    !- Name
  *,                                      !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c6e8ee51-0ff8-4df6-a39e-2cf2d9796787}, !- Handle
  Output Variable 362,                    !- Name
  *,                                      !- Key Value
  Zone Ventilation Latent Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d9513833-306c-4e34-aa31-ccc521970b9e}, !- Handle
  Output Variable 363,                    !- Name
  *,                                      !- Key Value
  Zone Ventilation Latent Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {913f4864-1b17-4220-aa68-1560fa91790d}, !- Handle
  Output Variable 364,                    !- Name
  *,                                      !- Key Value
  Zone Ventilation Mass Flow Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a3c1d22f-1a81-49a3-8628-9c3066cb4a43}, !- Handle
  Output Variable 365,                    !- Name
  *,                                      !- Key Value
  Zone Ventilation Mass,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4f8cd53b-6c1a-42bc-ae5e-4690e7b46a9f}, !- Handle
  Output Variable 366,                    !- Name
  *,                                      !- Key Value
  Zone Ventilation Sensible Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {92e0fa6a-95cc-4e7c-8373-2dbe77ab9e81}, !- Handle
  Output Variable 367,                    !- Name
  *,                                      !- Key Value
  Zone Ventilation Sensible Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {27e005da-0718-4ef3-9e79-d9b497f35624}, !- Handle
  Output Variable 368,                    !- Name
  *,                                      !- Key Value
  Zone Ventilation Standard Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {171a0174-4634-4972-8a83-39523a85f2ee}, !- Handle
  Output Variable 369,                    !- Name
  *,                                      !- Key Value
  Zone Ventilation Standard Density Volume, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2e92c220-b8e2-4d41-a78c-c41c8007eff2}, !- Handle
  Output Variable 370,                    !- Name
  *,                                      !- Key Value
  Zone Ventilation Total Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c6dbfd5f-24f4-467f-87ac-ad113fcfe6a7}, !- Handle
  Output Variable 371,                    !- Name
  *,                                      !- Key Value
  Zone Ventilation Total Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {754d9571-5a21-44b4-b805-9a33ae6cddda}, !- Handle
  Output Variable 372,                    !- Name
  *,                                      !- Key Value
  Zone Windows Total Heat Gain Energy,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {57b34a9f-d185-454c-b1ba-1ba017ded886}, !- Handle
  Output Variable 373,                    !- Name
  *,                                      !- Key Value
  Zone Windows Total Heat Gain Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {785c2ac6-dd20-4a78-903f-3ebfaf7d87dc}, !- Handle
  Output Variable 374,                    !- Name
  *,                                      !- Key Value
  Zone Windows Total Heat Loss Energy,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {75f02429-06a9-4f55-8c17-26e05fe68aef}, !- Handle
  Output Variable 375,                    !- Name
  *,                                      !- Key Value
  Zone Windows Total Heat Loss Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a3335614-0244-454f-b7e6-a22f044ba8ad}, !- Handle
  Output Variable 376,                    !- Name
  *,                                      !- Key Value
  Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f298bc05-3842-49a5-8a52-7b9a6380945a}, !- Handle
  Output Variable 377,                    !- Name
  *,                                      !- Key Value
  Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Rendering:Color,
  {1f12f5f3-319a-445a-9477-cbe9c6bbb7b9}, !- Handle
  Rendering Color 169,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {767ee513-cd29-492c-8681-8b5dbfb0ee97}, !- Handle
  Rendering Color 170,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ca36248e-f310-434d-878f-8d5fd7bce95a}, !- Handle
  Rendering Color 171,                    !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d45460a1-7142-4f6b-b753-316d3e8f7d50}, !- Handle
  Rendering Color 172,                    !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38202acb-a932-45b4-9027-96062c231f2f}, !- Handle
  Rendering Color 173,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4462a51b-cfc8-49ef-89f7-9f000d02820d}, !- Handle
  Rendering Color 174,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

